Tower Type,Bundle Type,Conductor Type,Impedance,Admittance,A,B,C,D,Vs,Is,Vr (KV),Vr angle (Degrees),Ir (A),Ir angle (Degrees),Cost (Million $),Real Power loss (%),Thermal limit surpassed,Current limit (Summer),Current limit (Winter),Stability limit (MVA),Stability limit angle,Dynamic Stability limit (MVA),Dynamic Stability limit angle
Tower Type A1,No bundling – 1 conductor,AAC 9.0 mm diameter,(0.609+0.419j),2.6175292576204276e-06j,(0.981+0.027j),(110.755+77.676j),(-0+0j),(0.981+0.027j),132.0,699.8,72.7,-44.3,688.8,-3.7,30.3,58.84,True,110,308,38.95,35.0,35.66,17.5
Tower Type A1,"Bundling spacer – 2 conductor, 24 cm",AAC 9.0 mm diameter,(0.305+0.287j),3.830619442439883e-06j,(0.981+0.02j),(55.378+52.759j),(-0+0.001j),(0.981+0.02j),132.0,699.8,97.1,-20.7,691.9,-6.5,35.5,29.51,True,110,308,78.32,43.6,66.33,21.8
Tower Type A1,"Bundling spacer – 2 conductor, 32 cm",AAC 9.0 mm diameter,(0.305+0.277j),3.955391288305364e-06j,(0.981+0.02j),(55.378+51.118j),(-0+0.001j),(0.981+0.02j),132.0,699.8,96.6,-20.0,692.2,-6.7,36.0,29.52,True,110,308,78.19,42.7,66.57,21.4
Tower Type A1,"Bundling spacer – 3 conductor, 23 cm ",AAC 9.0 mm diameter,(0.203+0.244j),4.497407605134836e-06j,(0.981+0.015j),(36.919+44.816j),(-0+0.001j),(0.981+0.015j),132.0,699.8,107.8,-15.8,694.3,-8.1,40.6,19.72,True,110,308,117.8,50.5,94.37,25.3
Tower Type A1,"Bundling spacer – 3 conductor, 33 cm",AAC 9.0 mm diameter,(0.203+0.229j),4.794515586144e-06j,(0.981+0.016j),(36.919+42.063j),(-0+0.001j),(0.981+0.016j),132.0,699.8,107.2,-14.7,695.3,-8.6,41.7,19.74,True,110,308,117.37,48.7,94.84,24.4
Tower Type A1,"Bundling spacer – 4 conductor, 26 cm",AAC 9.0 mm diameter,(0.152+0.213j),5.158664593667276e-06j,(0.981+0.013j),(27.689+39.027j),(-0+0.001j),(0.981+0.013j),132.0,699.8,113.1,-13.1,697.0,-9.5,45.7,14.83,True,110,308,157.29,54.6,122.49,27.3
Tower Type A1,No bundling – 1 conductor,AAC 16.3 mm diameter,(0.186+0.382j),2.8732611831763078e-06j,(0.981+0.009j),(33.766+69.95j),(-0+0.001j),(0.981+0.009j),132.0,699.8,116.2,-24.3,689.9,-5.2,31.7,17.96,True,216,636,121.9,64.2,91.68,32.1
Tower Type A1,"Bundling spacer – 2 conductor, 24 cm",AAC 16.3 mm diameter,(0.093+0.268j),4.097473272576863e-06j,(0.981+0.006j),(16.883+49.016j),(-0+0.001j),(0.981+0.006j),132.0,699.8,122.4,-15.9,693.5,-7.8,38.1,9.01,True,216,636,217.53,71.0,159.61,35.5
Tower Type A1,"Bundling spacer – 2 conductor, 32 cm",AAC 16.3 mm diameter,(0.093+0.259j),4.240559362273198e-06j,(0.981+0.007j),(16.883+47.365j),(-0+0.001j),(0.981+0.007j),132.0,699.8,122.1,-15.3,694.0,-8.1,38.7,9.01,True,216,636,220.95,70.4,162.38,35.2
Tower Type A1,"Bundling spacer – 3 conductor, 23 cm ",AAC 16.3 mm diameter,(0.062+0.232j),4.738978162261975e-06j,(0.981+0.005j),(11.255+42.368j),(-0+0.001j),(0.981+0.005j),132.0,699.8,125.1,-13.4,695.9,-9.2,44.6,6.02,True,216,636,285.0,75.1,206.92,37.6
Tower Type A1,"Bundling spacer – 3 conductor, 33 cm",AAC 16.3 mm diameter,(0.062+0.216j),5.070035355472591e-06j,(0.981+0.005j),(11.255+39.604j),(-0+0.001j),(0.981+0.005j),132.0,699.8,124.6,-12.5,697.2,-9.8,45.7,6.03,True,216,636,296.45,74.1,215.7,37.1
Tower Type A1,"Bundling spacer – 4 conductor, 26 cm",AAC 16.3 mm diameter,(0.046+0.203j),5.3952609508631095e-06j,(0.981+0.004j),(8.442+37.21j),(-0+0.001j),(0.981+0.004j),132.0,699.8,126.2,-11.6,698.7,-10.5,51.0,4.53,True,216,636,344.33,77.2,248.87,38.6
Tower Type A1,No bundling – 1 conductor,AAC 21.0 mm diameter,(0.112+0.366j),2.9982141476233003e-06j,(0.981+0.006j),(20.343+66.976j),(-0+0.001j),(0.981+0.006j),132.0,699.8,124.2,-21.8,690.4,-5.7,32.9,10.82,True,299,875,170.16,73.1,124.1,36.6
Tower Type A1,"Bundling spacer – 2 conductor, 24 cm",AAC 21.0 mm diameter,(0.056+0.26j),4.222964204081824e-06j,(0.981+0.004j),(10.172+47.538j),(-0+0.001j),(0.981+0.004j),132.0,699.8,126.7,-15.0,694.1,-8.2,40.7,5.43,True,299,875,274.99,77.9,198.45,39.0
Tower Type A1,"Bundling spacer – 2 conductor, 32 cm",AAC 21.0 mm diameter,(0.056+0.251j),4.375111654726636e-06j,(0.981+0.004j),(10.172+45.885j),(-0+0.001j),(0.981+0.004j),132.0,699.8,126.4,-14.5,694.6,-8.5,41.2,5.43,True,299,875,281.49,77.5,203.32,38.8
Tower Type A1,"Bundling spacer – 3 conductor, 23 cm ",AAC 21.0 mm diameter,(0.037+0.226j),4.850106164457482e-06j,(0.981+0.003j),(6.781+41.386j),(-0+0.001j),(0.981+0.003j),132.0,699.8,128.0,-12.9,696.5,-9.5,48.4,3.63,True,299,875,339.79,80.7,243.93,40.3
Tower Type A1,"Bundling spacer – 3 conductor, 33 cm",AAC 21.0 mm diameter,(0.037+0.211j),5.197440831920063e-06j,(0.981+0.003j),(6.781+38.621j),(-0+0.001j),(0.981+0.003j),132.0,699.8,127.6,-12.0,697.9,-10.2,49.5,3.63,True,299,875,357.76,80.0,257.16,40.0
Tower Type A1,"Bundling spacer – 4 conductor, 26 cm",AAC 21.0 mm diameter,(0.028+0.199j),5.5029209942256775e-06j,(0.981+0.003j),(5.086+36.474j),(-0+0.001j),(0.981+0.003j),132.0,699.8,128.5,-11.3,699.4,-10.8,56.1,2.73,False,299,875,398.63,82.1,285.5,41.0
Tower Type A1,No bundling – 1 conductor,AAC 26.3 mm diameter,(0.071+0.352j),3.1186849362318125e-06j,(0.981+0.004j),(12.97+64.368j),(-0+0.001j),(0.981+0.004j),132.0,699.8,128.5,-20.3,690.8,-6.0,34.8,6.9,True,405,997,208.59,78.6,150.18,39.3
Tower Type A1,"Bundling spacer – 2 conductor, 24 cm",AAC 26.3 mm diameter,(0.036+0.253j),4.341058981694303e-06j,(0.981+0.003j),(6.485+46.237j),(-0+0.001j),(0.981+0.003j),132.0,699.8,129.1,-14.4,694.6,-8.5,44.3,3.46,True,405,997,315.3,82.0,225.78,41.0
Tower Type A1,"Bundling spacer – 2 conductor, 32 cm",AAC 26.3 mm diameter,(0.036+0.244j),4.501997144985102e-06j,(0.981+0.003j),(6.485+44.584j),(-0+0.001j),(0.981+0.003j),132.0,699.8,128.8,-13.9,695.2,-8.8,44.9,3.47,True,405,997,324.29,81.7,232.34,40.9
Tower Type A1,"Bundling spacer – 3 conductor, 23 cm ",AAC 26.3 mm diameter,(0.024+0.222j),4.953280217015424e-06j,(0.981+0.002j),(4.323+40.52j),(-0+0.001j),(0.981+0.002j),132.0,699.8,129.6,-12.5,697.0,-9.8,53.9,2.31,False,405,997,376.11,83.9,268.49,42.0
Tower Type A1,"Bundling spacer – 3 conductor, 33 cm",AAC 26.3 mm diameter,(0.024+0.206j),5.316102164005732e-06j,(0.981+0.002j),(4.323+37.755j),(-0+0.001j),(0.981+0.002j),132.0,699.8,129.2,-11.7,698.6,-10.5,55.0,2.32,False,405,997,398.81,83.5,284.93,41.7
Tower Type A1,"Bundling spacer – 4 conductor, 26 cm",AAC 26.3 mm diameter,(0.018+0.196j),5.602219103226575e-06j,(0.981+0.002j),(3.243+35.825j),(-0+0.001j),(0.981+0.002j),132.0,699.8,129.7,-11.0,699.9,-11.0,63.4,1.74,False,405,997,433.75,84.8,309.2,42.4
Tower Type A1,No bundling – 1 conductor,AAC 31.5 mm diameter,(0.05+0.341j),3.2224902967509506e-06j,(0.981+0.003j),(9.041+62.287j),(-0+0.001j),(0.981+0.003j),132.0,699.8,130.6,-19.3,691.1,-6.3,37.0,4.81,True,495,1224,234.96,81.7,168.18,40.9
Tower Type A1,"Bundling spacer – 2 conductor, 24 cm",AAC 31.5 mm diameter,(0.025+0.247j),4.440614520198643e-06j,(0.981+0.002j),(4.521+45.197j),(-0+0.001j),(0.981+0.002j),132.0,699.8,130.2,-13.9,695.0,-8.8,48.7,2.42,False,495,1224,341.29,84.3,243.44,42.1
Tower Type A1,"Bundling spacer – 2 conductor, 32 cm",AAC 31.5 mm diameter,(0.025+0.238j),4.609162371815347e-06j,(0.981+0.002j),(4.521+43.545j),(-0+0.001j),(0.981+0.002j),132.0,699.8,130.0,-13.4,695.7,-9.1,49.3,2.42,False,495,1224,351.99,84.1,251.18,42.0
Tower Type A1,"Bundling spacer – 3 conductor, 23 cm ",AAC 31.5 mm diameter,(0.017+0.218j),5.03921947042116e-06j,(0.981+0.001j),(3.014+39.827j),(-0+0.001j),(0.981+0.001j),132.0,699.8,130.4,-12.3,697.4,-10.0,60.5,1.61,False,495,1224,398.88,85.7,283.93,42.8
Tower Type A1,"Bundling spacer – 3 conductor, 33 cm",AAC 31.5 mm diameter,(0.017+0.203j),5.415218376692445e-06j,(0.981+0.002j),(3.014+37.062j),(-0+0.001j),(0.981+0.002j),132.0,699.8,130.0,-11.4,699.1,-10.7,61.6,1.62,False,495,1224,424.7,85.4,302.48,42.7
Tower Type A1,"Bundling spacer – 4 conductor, 26 cm",AAC 31.5 mm diameter,(0.012+0.193j),5.684451956469492e-06j,(0.981+0.001j),(2.26+35.306j),(-0+0.001j),(0.981+0.001j),132.0,699.8,130.3,-10.9,700.3,-11.2,72.2,1.21,False,495,1224,455.52,86.3,323.93,43.2
Tower Type A2,No bundling – 1 conductor,AAC 9.0 mm diameter,(0.609+0.432j),2.539591335873495e-06j,(0.981+0.026j),(110.755+79.999j),(-0+0j),(0.981+0.026j),132.0,699.8,73.9,-45.3,688.7,-3.6,32.9,58.84,True,110,308,38.99,35.8,35.53,17.9
Tower Type A2,"Bundling spacer – 2 conductor, 24 cm",AAC 9.0 mm diameter,(0.305+0.299j),3.6659732326133328e-06j,(0.981+0.019j),(55.378+55.096j),(-0+0.001j),(0.981+0.019j),132.0,699.8,97.7,-21.7,691.5,-6.3,38.1,29.5,True,110,308,78.46,44.9,65.97,22.4
Tower Type A2,"Bundling spacer – 2 conductor, 32 cm",AAC 9.0 mm diameter,(0.305+0.29j),3.780090029162843e-06j,(0.981+0.019j),(55.378+53.454j),(-0+0.001j),(0.981+0.019j),132.0,699.8,97.3,-21.0,691.8,-6.4,38.6,29.51,True,110,308,78.36,44.0,66.23,22.0
Tower Type A2,"Bundling spacer – 3 conductor, 23 cm ",AAC 9.0 mm diameter,(0.203+0.257j),4.2721388058089785e-06j,(0.981+0.015j),(36.919+47.159j),(-0+0.001j),(0.981+0.015j),132.0,699.8,108.3,-16.7,693.6,-7.7,43.2,19.7,True,110,308,117.96,51.9,93.86,26.0
Tower Type A2,"Bundling spacer – 3 conductor, 33 cm",AAC 9.0 mm diameter,(0.203+0.242j),4.539344580389231e-06j,(0.981+0.016j),(36.919+44.405j),(-0+0.001j),(0.981+0.016j),132.0,699.8,107.7,-15.6,694.5,-8.2,44.3,19.72,True,110,308,117.75,50.3,94.45,25.1
Tower Type A2,"Bundling spacer – 4 conductor, 26 cm",AAC 9.0 mm diameter,(0.152+0.226j),4.864449831231781e-06j,(0.981+0.012j),(27.689+41.373j),(-0+0.001j),(0.981+0.012j),132.0,699.8,113.5,-13.9,695.9,-9.0,48.3,14.81,True,110,308,157.01,56.2,121.52,28.1
Tower Type A2,No bundling – 1 conductor,AAC 16.3 mm diameter,(0.186+0.395j),2.7796226948236015e-06j,(0.981+0.009j),(33.766+72.3j),(-0+0.001j),(0.981+0.009j),132.0,699.8,116.9,-25.0,689.7,-5.1,34.2,17.95,True,216,636,120.9,65.0,90.65,32.5
Tower Type A2,"Bundling spacer – 2 conductor, 24 cm",AAC 16.3 mm diameter,(0.093+0.281j),3.909650806437302e-06j,(0.981+0.006j),(16.883+51.367j),(-0+0.001j),(0.981+0.006j),132.0,699.8,122.9,-16.6,692.9,-7.5,40.7,9.0,True,216,636,212.77,71.8,155.78,35.9
Tower Type A2,"Bundling spacer – 2 conductor, 32 cm",AAC 16.3 mm diameter,(0.093+0.272j),4.039711621790552e-06j,(0.981+0.006j),(16.883+49.716j),(-0+0.001j),(0.981+0.006j),132.0,699.8,122.5,-16.1,693.3,-7.7,41.3,9.01,True,216,636,216.1,71.2,158.46,35.6
Tower Type A2,"Bundling spacer – 3 conductor, 23 cm ",AAC 16.3 mm diameter,(0.062+0.244j),4.489530698635078e-06j,(0.981+0.005j),(11.255+44.72j),(-0+0.001j),(0.981+0.005j),132.0,699.8,125.5,-14.2,695.0,-8.7,47.2,6.01,True,216,636,275.85,75.9,199.95,37.9
Tower Type A2,"Bundling spacer – 3 conductor, 33 cm",AAC 16.3 mm diameter,(0.062+0.229j),4.785564609711747e-06j,(0.981+0.005j),(11.255+41.956j),(-0+0.001j),(0.981+0.005j),132.0,699.8,125.0,-13.3,696.1,-9.3,48.3,6.02,True,216,636,286.66,75.0,208.19,37.5
Tower Type A2,"Bundling spacer – 4 conductor, 26 cm",AAC 16.3 mm diameter,(0.046+0.216j),5.0742792610099525e-06j,(0.981+0.004j),(8.442+39.562j),(-0+0.001j),(0.981+0.004j),132.0,699.8,126.6,-12.4,697.4,-9.9,53.6,4.52,True,216,636,330.41,78.0,238.45,39.0
Tower Type A2,No bundling – 1 conductor,AAC 21.0 mm diameter,(0.112+0.379j),2.8963985284401345e-06j,(0.981+0.005j),(20.343+69.328j),(-0+0.001j),(0.981+0.005j),132.0,699.8,124.8,-22.5,690.2,-5.5,35.5,10.82,True,299,875,167.33,73.6,121.83,36.8
Tower Type A2,"Bundling spacer – 2 conductor, 24 cm",AAC 21.0 mm diameter,(0.056+0.273j),4.023740590288976e-06j,(0.981+0.004j),(10.172+49.89j),(-0+0.001j),(0.981+0.004j),132.0,699.8,127.2,-15.7,693.4,-7.8,43.2,5.43,True,299,875,266.25,78.5,191.91,39.2
Tower Type A2,"Bundling spacer – 2 conductor, 32 cm",AAC 21.0 mm diameter,(0.056+0.264j),4.161636786518278e-06j,(0.981+0.004j),(10.172+48.238j),(-0+0.001j),(0.981+0.004j),132.0,699.8,126.9,-15.2,693.9,-8.1,43.8,5.43,True,299,875,272.33,78.1,196.45,39.0
Tower Type A2,"Bundling spacer – 3 conductor, 23 cm ",AAC 21.0 mm diameter,(0.037+0.239j),4.589144668605896e-06j,(0.981+0.003j),(6.781+43.738j),(-0+0.001j),(0.981+0.003j),132.0,699.8,128.4,-13.6,695.5,-9.0,51.0,3.63,True,299,875,325.9,81.2,233.73,40.6
Tower Type A2,"Bundling spacer – 3 conductor, 33 cm",AAC 21.0 mm diameter,(0.037+0.224j),4.898914364853833e-06j,(0.981+0.003j),(6.781+40.974j),(-0+0.001j),(0.981+0.003j),132.0,699.8,128.0,-12.8,696.7,-9.6,52.1,3.63,True,299,875,342.35,80.6,245.81,40.3
Tower Type A2,"Bundling spacer – 4 conductor, 26 cm",AAC 21.0 mm diameter,(0.028+0.212j),5.1693973460139205e-06j,(0.981+0.002j),(5.086+38.827j),(-0+0.001j),(0.981+0.002j),132.0,699.8,128.8,-12.0,697.9,-10.2,58.7,2.73,False,299,875,379.21,82.5,271.35,41.3
Tower Type A2,No bundling – 1 conductor,AAC 26.3 mm diameter,(0.071+0.365j),3.008672970122985e-06j,(0.981+0.004j),(12.97+66.72j),(-0+0.001j),(0.981+0.004j),132.0,699.8,129.0,-21.0,690.5,-5.8,37.3,6.9,True,405,997,203.85,79.0,146.62,39.5
Tower Type A2,"Bundling spacer – 2 conductor, 24 cm",AAC 26.3 mm diameter,(0.036+0.266j),4.130814401780984e-06j,(0.981+0.002j),(6.485+48.589j),(-0+0.001j),(0.981+0.002j),132.0,699.8,129.5,-15.1,693.9,-8.1,46.9,3.46,True,405,997,303.4,82.4,217.08,41.2
Tower Type A2,"Bundling spacer – 2 conductor, 32 cm",AAC 26.3 mm diameter,(0.036+0.257j),4.27627988138631e-06j,(0.981+0.003j),(6.485+46.937j),(-0+0.001j),(0.981+0.003j),132.0,699.8,129.2,-14.6,694.4,-8.4,47.4,3.46,True,405,997,311.65,82.1,223.11,41.1
Tower Type A2,"Bundling spacer – 3 conductor, 23 cm ",AAC 26.3 mm diameter,(0.024+0.234j),4.681409182544531e-06j,(0.981+0.002j),(4.323+42.873j),(-0+0.001j),(0.981+0.002j),132.0,699.8,130.0,-13.2,695.9,-9.2,56.4,2.31,False,405,997,358.84,84.2,256.0,42.1
Tower Type A2,"Bundling spacer – 3 conductor, 33 cm",AAC 26.3 mm diameter,(0.024+0.219j),5.004197952510292e-06j,(0.981+0.002j),(4.323+40.108j),(-0+0.001j),(0.981+0.002j),132.0,699.8,129.5,-12.4,697.2,-9.9,57.5,2.32,False,405,997,379.32,83.8,270.81,41.9
Tower Type A2,"Bundling spacer – 4 conductor, 26 cm",AAC 26.3 mm diameter,(0.018+0.209j),5.256927873195806e-06j,(0.981+0.002j),(3.243+38.178j),(-0+0.001j),(0.981+0.002j),132.0,699.8,130.0,-11.8,698.3,-10.4,66.0,1.74,False,405,997,410.58,85.1,292.52,42.6
Tower Type A2,No bundling – 1 conductor,AAC 31.5 mm diameter,(0.05+0.353j),3.1051707063079695e-06j,(0.981+0.003j),(9.041+64.639j),(-0+0.001j),(0.981+0.003j),132.0,699.8,131.2,-20.0,690.8,-6.1,39.5,4.81,True,495,1224,228.73,82.0,163.61,41.0
Tower Type A2,"Bundling spacer – 2 conductor, 24 cm",AAC 31.5 mm diameter,(0.025+0.26j),4.220860170933272e-06j,(0.981+0.002j),(4.521+47.55j),(-0+0.001j),(0.981+0.002j),132.0,699.8,130.6,-14.7,694.3,-8.3,51.3,2.41,False,495,1224,327.21,84.6,233.27,42.3
Tower Type A2,"Bundling spacer – 2 conductor, 32 cm",AAC 31.5 mm diameter,(0.025+0.251j),4.37285332025686e-06j,(0.981+0.002j),(4.521+45.898j),(-0+0.001j),(0.981+0.002j),132.0,699.8,130.3,-14.2,694.8,-8.6,51.9,2.42,False,495,1224,336.96,84.4,240.32,42.2
Tower Type A2,"Bundling spacer – 3 conductor, 23 cm ",AAC 31.5 mm diameter,(0.017+0.231j),4.75810039601443e-06j,(0.981+0.001j),(3.014+42.18j),(-0+0.001j),(0.981+0.001j),132.0,699.8,130.8,-13.0,696.3,-9.4,63.1,1.61,False,495,1224,379.4,85.9,269.94,43.0
Tower Type A2,"Bundling spacer – 3 conductor, 33 cm",AAC 31.5 mm diameter,(0.017+0.216j),5.091928776152022e-06j,(0.981+0.001j),(3.014+39.415j),(-0+0.001j),(0.981+0.001j),132.0,699.8,130.4,-12.1,697.7,-10.1,64.2,1.61,False,495,1224,402.52,85.6,286.54,42.8
Tower Type A2,"Bundling spacer – 4 conductor, 26 cm",AAC 31.5 mm diameter,(0.012+0.206j),5.32927086771666e-06j,(0.981+0.001j),(2.26+37.659j),(-0+0.001j),(0.981+0.001j),132.0,699.8,130.6,-11.6,698.7,-10.5,74.8,1.21,False,495,1224,429.95,86.6,305.62,43.3
Tower Type B1,No bundling – 1 conductor,AAC 9.0 mm diameter,(0.609+0.425j),2.5838386906892727e-06j,(0.981+0.026j),(110.755+78.663j),(-0+0j),(0.981+0.026j),132.0,699.8,73.2,-44.7,688.7,-3.6,32.7,58.84,True,110,308,38.97,35.4,35.6,17.7
Tower Type B1,"Bundling spacer – 2 conductor, 24 cm",AAC 9.0 mm diameter,(0.305+0.292j),3.7588928284601294e-06j,(0.981+0.019j),(55.378+53.752j),(-0+0.001j),(0.981+0.019j),132.0,699.8,97.3,-21.1,691.7,-6.4,37.9,29.51,True,110,308,78.38,44.1,66.18,22.1
Tower Type B1,"Bundling spacer – 2 conductor, 32 cm",AAC 9.0 mm diameter,(0.305+0.283j),3.878962597219783e-06j,(0.981+0.02j),(55.378+52.11j),(-0+0.001j),(0.981+0.02j),132.0,699.8,96.9,-20.4,692.0,-6.6,38.4,29.52,True,110,308,78.27,43.3,66.43,21.6
Tower Type B1,"Bundling spacer – 3 conductor, 23 cm ",AAC 9.0 mm diameter,(0.203+0.249j),4.3988582926442925e-06j,(0.981+0.015j),(36.919+45.811j),(-0+0.001j),(0.981+0.015j),132.0,699.8,108.0,-16.2,694.0,-7.9,43.0,19.71,True,110,308,117.89,51.1,94.17,25.6
Tower Type B1,"Bundling spacer – 3 conductor, 33 cm",AAC 9.0 mm diameter,(0.203+0.234j),4.682677340496768e-06j,(0.981+0.016j),(36.919+43.058j),(-0+0.001j),(0.981+0.016j),132.0,699.8,107.4,-15.1,694.9,-8.4,44.1,19.73,True,110,308,117.56,49.4,94.69,24.7
Tower Type B1,"Bundling spacer – 4 conductor, 26 cm",AAC 9.0 mm diameter,(0.152+0.218j),5.029421686258565e-06j,(0.981+0.013j),(27.689+40.024j),(-0+0.001j),(0.981+0.013j),132.0,699.8,113.3,-13.4,696.5,-9.3,48.1,14.82,True,110,308,157.22,55.3,122.1,27.7
Tower Type B1,No bundling – 1 conductor,AAC 16.3 mm diameter,(0.186+0.387j),2.8327168972285187e-06j,(0.981+0.009j),(33.766+70.949j),(-0+0.001j),(0.981+0.009j),132.0,699.8,116.5,-24.6,689.9,-5.2,34.1,17.96,True,216,636,121.48,64.5,91.24,32.3
Tower Type B1,"Bundling spacer – 2 conductor, 24 cm",AAC 16.3 mm diameter,(0.093+0.273j),4.0155120477312335e-06j,(0.981+0.006j),(16.883+50.015j),(-0+0.001j),(0.981+0.006j),132.0,699.8,122.6,-16.2,693.3,-7.7,40.5,9.01,True,216,636,215.49,71.3,157.97,35.7
Tower Type B1,"Bundling spacer – 2 conductor, 32 cm",AAC 16.3 mm diameter,(0.093+0.264j),4.1528352016030125e-06j,(0.981+0.006j),(16.883+48.363j),(-0+0.001j),(0.981+0.006j),132.0,699.8,122.3,-15.7,693.7,-7.9,41.1,9.01,True,216,636,218.88,70.8,160.7,35.4
Tower Type B1,"Bundling spacer – 3 conductor, 23 cm ",AAC 16.3 mm diameter,(0.062+0.237j),4.629686343379485e-06j,(0.981+0.005j),(11.255+43.367j),(-0+0.001j),(0.981+0.005j),132.0,699.8,125.3,-13.7,695.5,-9.0,47.0,6.02,True,216,636,281.05,75.5,203.9,37.7
Tower Type B1,"Bundling spacer – 3 conductor, 33 cm",AAC 16.3 mm diameter,(0.062+0.222j),4.9451414956005e-06j,(0.981+0.005j),(11.255+40.603j),(-0+0.001j),(0.981+0.005j),132.0,699.8,124.8,-12.8,696.7,-9.6,48.1,6.02,True,216,636,292.22,74.5,212.45,37.3
Tower Type B1,"Bundling spacer – 4 conductor, 26 cm",AAC 16.3 mm diameter,(0.046+0.209j),5.254053275215045e-06j,(0.981+0.004j),(8.442+38.209j),(-0+0.001j),(0.981+0.004j),132.0,699.8,126.4,-12.0,698.1,-10.2,53.4,4.52,True,216,636,338.28,77.5,244.34,38.8
Tower Type B1,No bundling – 1 conductor,AAC 21.0 mm diameter,(0.112+0.372j),2.9540938618574357e-06j,(0.981+0.006j),(20.343+67.975j),(-0+0.001j),(0.981+0.006j),132.0,699.8,124.5,-22.1,690.3,-5.6,35.3,10.82,True,299,875,168.95,73.3,123.12,36.7
Tower Type B1,"Bundling spacer – 2 conductor, 24 cm",AAC 21.0 mm diameter,(0.056+0.265j),4.135959044669734e-06j,(0.981+0.004j),(10.172+48.537j),(-0+0.001j),(0.981+0.004j),132.0,699.8,126.9,-15.3,693.8,-8.0,43.1,5.43,True,299,875,271.21,78.2,195.61,39.1
Tower Type B1,"Bundling spacer – 2 conductor, 32 cm",AAC 21.0 mm diameter,(0.056+0.256j),4.2817934801743536e-06j,(0.981+0.004j),(10.172+46.885j),(-0+0.001j),(0.981+0.004j),132.0,699.8,126.6,-14.8,694.3,-8.3,43.6,5.43,True,299,875,277.53,77.8,200.35,38.9
Tower Type B1,"Bundling spacer – 3 conductor, 23 cm ",AAC 21.0 mm diameter,(0.037+0.232j),4.735690385091749e-06j,(0.981+0.003j),(6.781+42.385j),(-0+0.001j),(0.981+0.003j),132.0,699.8,128.2,-13.2,696.1,-9.3,50.8,3.63,True,299,875,333.74,80.9,239.48,40.5
Tower Type B1,"Bundling spacer – 3 conductor, 33 cm",AAC 21.0 mm diameter,(0.037+0.217j),5.066272358331339e-06j,(0.981+0.003j),(6.781+39.621j),(-0+0.001j),(0.981+0.003j),132.0,699.8,127.8,-12.3,697.4,-9.9,51.9,3.63,True,299,875,351.04,80.3,252.21,40.1
Tower Type B1,"Bundling spacer – 4 conductor, 26 cm",AAC 21.0 mm diameter,(0.028+0.205j),5.356098298432733e-06j,(0.981+0.003j),(5.086+37.474j),(-0+0.001j),(0.981+0.003j),132.0,699.8,128.6,-11.6,698.7,-10.5,58.5,2.73,False,299,875,390.13,82.3,279.3,41.1
Tower Type B1,No bundling – 1 conductor,AAC 26.3 mm diameter,(0.071+0.357j),3.0709760466122096e-06j,(0.981+0.004j),(12.97+65.367j),(-0+0.001j),(0.981+0.004j),132.0,699.8,128.7,-20.6,690.7,-5.9,37.1,6.9,True,405,997,206.54,78.8,148.64,39.4
Tower Type B1,"Bundling spacer – 2 conductor, 24 cm",AAC 26.3 mm diameter,(0.036+0.258j),4.249172540753887e-06j,(0.981+0.003j),(6.485+47.236j),(-0+0.001j),(0.981+0.003j),132.0,699.8,129.2,-14.7,694.3,-8.3,46.7,3.46,True,405,997,310.12,82.2,221.99,41.1
Tower Type B1,"Bundling spacer – 2 conductor, 32 cm",AAC 26.3 mm diameter,(0.036+0.249j),4.4032488016983794e-06j,(0.981+0.003j),(6.485+45.584j),(-0+0.001j),(0.981+0.003j),132.0,699.8,128.9,-14.2,694.8,-8.6,47.3,3.46,True,405,997,318.79,81.9,228.32,41.0
Tower Type B1,"Bundling spacer – 3 conductor, 23 cm ",AAC 26.3 mm diameter,(0.024+0.227j),4.8340046904872875e-06j,(0.981+0.002j),(4.323+41.519j),(-0+0.001j),(0.981+0.002j),132.0,699.8,129.8,-12.8,696.5,-9.5,56.2,2.31,False,405,997,368.56,84.1,263.03,42.0
Tower Type B1,"Bundling spacer – 3 conductor, 33 cm",AAC 26.3 mm diameter,(0.024+0.212j),5.178954999437324e-06j,(0.981+0.002j),(4.323+38.754j),(-0+0.001j),(0.981+0.002j),132.0,699.8,129.3,-12.0,698.0,-10.2,57.4,2.32,False,405,997,390.27,83.6,278.74,41.8
Tower Type B1,"Bundling spacer – 4 conductor, 26 cm",AAC 26.3 mm diameter,(0.018+0.201j),5.450123107753459e-06j,(0.981+0.002j),(3.243+36.825j),(-0+0.001j),(0.981+0.002j),132.0,699.8,129.8,-11.4,699.2,-10.7,65.8,1.74,False,405,997,423.57,85.0,301.87,42.5
Tower Type B1,No bundling – 1 conductor,AAC 31.5 mm diameter,(0.05+0.346j),3.1715784957800177e-06j,(0.981+0.003j),(9.041+63.286j),(-0+0.001j),(0.981+0.003j),132.0,699.8,130.8,-19.6,691.0,-6.2,39.4,4.81,True,495,1224,232.26,81.9,166.2,40.9
Tower Type B1,"Bundling spacer – 2 conductor, 24 cm",AAC 31.5 mm diameter,(0.025+0.253j),4.344511853575704e-06j,(0.981+0.002j),(4.521+46.197j),(-0+0.001j),(0.981+0.002j),132.0,699.8,130.4,-14.2,694.7,-8.6,51.1,2.41,False,495,1224,335.15,84.4,239.01,42.2
Tower Type B1,"Bundling spacer – 2 conductor, 32 cm",AAC 31.5 mm diameter,(0.025+0.244j),4.505710892106696e-06j,(0.981+0.002j),(4.521+44.545j),(-0+0.001j),(0.981+0.002j),132.0,699.8,130.1,-13.7,695.3,-8.9,51.7,2.42,False,495,1224,345.43,84.2,246.44,42.1
Tower Type B1,"Bundling spacer – 3 conductor, 23 cm ",AAC 31.5 mm diameter,(0.017+0.223j),4.9158207409105975e-06j,(0.981+0.001j),(3.014+40.827j),(-0+0.001j),(0.981+0.001j),132.0,699.8,130.6,-12.6,696.9,-9.7,62.9,1.61,False,495,1224,390.35,85.8,277.8,42.9
Tower Type B1,"Bundling spacer – 3 conductor, 33 cm",AAC 31.5 mm diameter,(0.017+0.208j),5.272977866755299e-06j,(0.981+0.001j),(3.014+38.062j),(-0+0.001j),(0.981+0.001j),132.0,699.8,130.2,-11.7,698.4,-10.4,64.0,1.62,False,495,1224,414.96,85.5,295.48,42.7
Tower Type B1,"Bundling spacer – 4 conductor, 26 cm",AAC 31.5 mm diameter,(0.012+0.199j),5.527920450937468e-06j,(0.981+0.001j),(2.26+36.306j),(-0+0.001j),(0.981+0.001j),132.0,699.8,130.4,-11.2,699.6,-10.9,74.6,1.21,False,495,1224,444.27,86.4,315.88,43.2
Tower Type B2,No bundling – 1 conductor,AAC 9.0 mm diameter,(0.609+0.443j),2.4783709037108816e-06j,(0.981+0.025j),(110.756+81.928j),(-0+0j),(0.981+0.025j),132.0,699.8,75.0,-46.1,688.6,-3.5,34.8,58.83,True,110,308,39.03,36.5,35.42,18.2
Tower Type B2,"Bundling spacer – 2 conductor, 24 cm",AAC 9.0 mm diameter,(0.305+0.31j),3.5397531334770054e-06j,(0.981+0.018j),(55.378+57.036j),(-0+0.001j),(0.981+0.018j),132.0,699.8,98.2,-22.5,691.2,-6.0,39.9,29.49,True,110,308,78.54,45.8,65.66,22.9
Tower Type B2,"Bundling spacer – 2 conductor, 32 cm",AAC 9.0 mm diameter,(0.305+0.301j),3.646033178574553e-06j,(0.981+0.019j),(55.378+55.393j),(-0+0.001j),(0.981+0.019j),132.0,699.8,97.8,-21.8,691.4,-6.2,40.4,29.5,True,110,308,78.47,45.0,65.92,22.5
Tower Type B2,"Bundling spacer – 3 conductor, 23 cm ",AAC 9.0 mm diameter,(0.203+0.268j),4.101697355857075e-06j,(0.981+0.014j),(36.919+49.104j),(-0+0.001j),(0.981+0.014j),132.0,699.8,108.7,-17.4,693.1,-7.4,45.0,19.69,True,110,308,117.96,53.1,93.37,26.5
Tower Type B2,"Bundling spacer – 3 conductor, 33 cm",AAC 9.0 mm diameter,(0.203+0.252j),4.347394433587209e-06j,(0.981+0.015j),(36.919+46.349j),(-0+0.001j),(0.981+0.015j),132.0,699.8,108.1,-16.4,693.8,-7.8,46.1,19.71,True,110,308,117.93,51.5,94.05,25.7
Tower Type B2,"Bundling spacer – 4 conductor, 26 cm",AAC 9.0 mm diameter,(0.152+0.236j),4.644685940719138e-06j,(0.981+0.012j),(27.689+43.32j),(-0+0.001j),(0.981+0.012j),132.0,699.8,113.9,-14.6,695.1,-8.6,50.2,14.8,True,110,308,156.52,57.4,120.58,28.7
Tower Type B2,No bundling – 1 conductor,AAC 16.3 mm diameter,(0.186+0.406j),2.7064494980165873e-06j,(0.981+0.008j),(33.766+74.25j),(-0+0j),(0.981+0.008j),132.0,699.8,117.5,-25.6,689.6,-4.9,36.1,17.95,True,216,636,120.07,65.5,89.81,32.8
Tower Type B2,"Bundling spacer – 2 conductor, 24 cm",AAC 16.3 mm diameter,(0.093+0.291j),3.7664211017202773e-06j,(0.981+0.006j),(16.883+53.318j),(-0+0.001j),(0.981+0.006j),132.0,699.8,123.3,-17.2,692.5,-7.2,42.5,9.0,True,216,636,208.93,72.4,152.71,36.2
Tower Type B2,"Bundling spacer – 2 conductor, 32 cm",AAC 16.3 mm diameter,(0.093+0.282j),3.8869800139192675e-06j,(0.981+0.006j),(16.883+51.666j),(-0+0.001j),(0.981+0.006j),132.0,699.8,122.9,-16.7,692.9,-7.4,43.1,9.0,True,216,636,212.17,71.9,155.31,36.0
Tower Type B2,"Bundling spacer – 3 conductor, 23 cm ",AAC 16.3 mm diameter,(0.062+0.255j),4.301683115058902e-06j,(0.981+0.004j),(11.255+46.671j),(-0+0.001j),(0.981+0.004j),132.0,699.8,125.8,-14.8,694.4,-8.3,49.0,6.01,True,216,636,268.65,76.4,194.48,38.2
Tower Type B2,"Bundling spacer – 3 conductor, 33 cm",AAC 16.3 mm diameter,(0.062+0.24j),4.572714666294702e-06j,(0.981+0.005j),(11.255+43.907j),(-0+0.001j),(0.981+0.005j),132.0,699.8,125.3,-13.9,695.3,-8.9,50.1,6.02,True,216,636,278.95,75.6,202.31,37.8
Tower Type B2,"Bundling spacer – 4 conductor, 26 cm",AAC 16.3 mm diameter,(0.046+0.227j),4.835612411215029e-06j,(0.981+0.004j),(8.442+41.514j),(-0+0.001j),(0.981+0.004j),132.0,699.8,126.9,-13.0,696.4,-9.4,55.5,4.52,True,216,636,319.66,78.5,230.44,39.3
Tower Type B2,No bundling – 1 conductor,AAC 21.0 mm diameter,(0.112+0.39j),2.8170357383876282e-06j,(0.981+0.005j),(20.343+71.279j),(-0+0.001j),(0.981+0.005j),132.0,699.8,125.4,-23.1,690.0,-5.3,37.4,10.82,True,299,875,165.06,74.1,120.02,37.0
Tower Type B2,"Bundling spacer – 2 conductor, 24 cm",AAC 21.0 mm diameter,(0.056+0.283j),3.872191594001406e-06j,(0.981+0.004j),(10.172+51.842j),(-0+0.001j),(0.981+0.004j),132.0,699.8,127.6,-16.3,693.0,-7.5,45.1,5.42,True,299,875,259.42,78.9,186.81,39.4
Tower Type B2,"Bundling spacer – 2 conductor, 32 cm",AAC 21.0 mm diameter,(0.056+0.274j),3.999731415782102e-06j,(0.981+0.004j),(10.172+50.189j),(-0+0.001j),(0.981+0.004j),132.0,699.8,127.2,-15.8,693.4,-7.8,45.6,5.43,True,299,875,265.18,78.5,191.1,39.3
Tower Type B2,"Bundling spacer – 3 conductor, 23 cm ",AAC 21.0 mm diameter,(0.037+0.25j),4.393050708387671e-06j,(0.981+0.003j),(6.781+45.69j),(-0+0.001j),(0.981+0.003j),132.0,699.8,128.8,-14.2,694.8,-8.6,52.8,3.62,True,299,875,315.24,81.6,225.92,40.8
Tower Type B2,"Bundling spacer – 3 conductor, 33 cm",AAC 21.0 mm diameter,(0.037+0.235j),4.6760967169005954e-06j,(0.981+0.003j),(6.781+42.925j),(-0+0.001j),(0.981+0.003j),132.0,699.8,128.3,-13.4,695.8,-9.2,53.9,3.63,True,299,875,330.56,81.0,237.15,40.5
Tower Type B2,"Bundling spacer – 4 conductor, 26 cm",AAC 21.0 mm diameter,(0.028+0.223j),4.921917141501634e-06j,(0.981+0.002j),(5.086+40.779j),(-0+0.001j),(0.981+0.002j),132.0,699.8,129.1,-12.6,696.9,-9.7,60.5,2.72,False,299,875,364.53,82.9,260.67,41.4
Tower Type B2,No bundling – 1 conductor,AAC 26.3 mm diameter,(0.071+0.375j),2.9231290351695497e-06j,(0.981+0.004j),(12.97+68.672j),(-0+0.001j),(0.981+0.004j),132.0,699.8,129.5,-21.6,690.3,-5.7,39.2,6.9,True,405,997,200.11,79.3,143.82,39.7
Tower Type B2,"Bundling spacer – 2 conductor, 24 cm",AAC 26.3 mm diameter,(0.036+0.276j),3.971252417961687e-06j,(0.981+0.002j),(6.485+50.541j),(-0+0.001j),(0.981+0.002j),132.0,699.8,129.8,-15.7,693.4,-7.8,48.7,3.46,True,405,997,294.24,82.7,210.4,41.3
Tower Type B2,"Bundling spacer – 2 conductor, 32 cm",AAC 26.3 mm diameter,(0.036+0.267j),4.1055144500563375e-06j,(0.981+0.002j),(6.485+48.889j),(-0+0.001j),(0.981+0.002j),132.0,699.8,129.5,-15.2,693.8,-8.1,49.3,3.46,True,405,997,301.95,82.4,216.03,41.2
Tower Type B2,"Bundling spacer – 3 conductor, 23 cm ",AAC 26.3 mm diameter,(0.024+0.245j),4.477526194262683e-06j,(0.981+0.002j),(4.323+44.825j),(-0+0.001j),(0.981+0.002j),132.0,699.8,130.3,-13.8,695.2,-8.8,58.3,2.31,False,405,997,345.75,84.5,246.54,42.2
Tower Type B2,"Bundling spacer – 3 conductor, 33 cm",AAC 26.3 mm diameter,(0.024+0.23j),4.771927191903771e-06j,(0.981+0.002j),(4.323+42.06j),(-0+0.001j),(0.981+0.002j),132.0,699.8,129.9,-13.0,696.3,-9.4,59.4,2.31,False,405,997,364.61,84.1,260.17,42.1
Tower Type B2,"Bundling spacer – 4 conductor, 26 cm",AAC 26.3 mm diameter,(0.018+0.219j),5.001203122149354e-06j,(0.981+0.002j),(3.243+40.13j),(-0+0.001j),(0.981+0.002j),132.0,699.8,130.3,-12.4,697.3,-9.9,67.8,1.74,False,405,997,393.25,85.4,280.05,42.7
Tower Type B2,No bundling – 1 conductor,AAC 31.5 mm diameter,(0.05+0.364j),3.0141344573676314e-06j,(0.981+0.003j),(9.041+66.591j),(-0+0.001j),(0.981+0.003j),132.0,699.8,131.6,-20.6,690.6,-5.9,41.4,4.81,True,495,1224,223.86,82.3,160.04,41.1
Tower Type B2,"Bundling spacer – 2 conductor, 24 cm",AAC 31.5 mm diameter,(0.025+0.271j),4.0544060841512455e-06j,(0.981+0.002j),(4.521+49.502j),(-0+0.001j),(0.981+0.002j),132.0,699.8,131.0,-15.2,693.7,-8.0,53.1,2.41,False,495,1224,316.46,84.8,225.52,42.4
Tower Type B2,"Bundling spacer – 2 conductor, 32 cm",AAC 31.5 mm diameter,(0.025+0.262j),4.194448718848093e-06j,(0.981+0.002j),(4.521+47.85j),(-0+0.001j),(0.981+0.002j),132.0,699.8,130.7,-14.7,694.2,-8.3,53.7,2.41,False,495,1224,325.51,84.6,232.05,42.3
Tower Type B2,"Bundling spacer – 3 conductor, 23 cm ",AAC 31.5 mm diameter,(0.017+0.241j),4.547632798356005e-06j,(0.981+0.001j),(3.014+44.132j),(-0+0.001j),(0.981+0.001j),132.0,699.8,131.1,-13.6,695.5,-9.0,64.9,1.61,False,495,1224,364.72,86.1,259.41,43.0
Tower Type B2,"Bundling spacer – 3 conductor, 33 cm",AAC 31.5 mm diameter,(0.017+0.226j),4.851638073011554e-06j,(0.981+0.001j),(3.014+41.367j),(-0+0.001j),(0.981+0.001j),132.0,699.8,130.7,-12.7,696.7,-9.6,66.0,1.61,False,495,1224,385.9,85.8,274.61,42.9
Tower Type B2,"Bundling spacer – 4 conductor, 26 cm",AAC 31.5 mm diameter,(0.012+0.217j),5.066635213222634e-06j,(0.981+0.001j),(2.26+39.611j),(-0+0.001j),(0.981+0.001j),132.0,699.8,130.9,-12.2,697.6,-10.0,76.7,1.21,False,495,1224,410.93,86.7,292.01,43.4
Tower Type B1 – Double,No bundling – 1 conductor,AAC 9.0 mm diameter,(0.305+0.425j),2.5838386906892727e-06j,(0.981+0.013j),(55.379+77.92j),(-0+0j),(0.981+0.013j),132.0,699.8,105.0,-30.2,689.2,-4.4,35.1,29.43,True,110,308,78.17,54.6,62.02,27.3
Tower Type B1 – Double,"Bundling spacer – 2 conductor, 24 cm",AAC 9.0 mm diameter,(0.152+0.292j),3.7588928284601294e-06j,(0.981+0.01j),(27.689+53.481j),(-0+0.001j),(0.981+0.01j),132.0,699.8,116.0,-18.2,692.3,-7.0,42.6,14.76,True,110,308,151.5,62.6,114.47,31.3
Tower Type B1 – Double,"Bundling spacer – 2 conductor, 32 cm",AAC 9.0 mm diameter,(0.152+0.283j),3.878962597219783e-06j,(0.981+0.01j),(27.689+51.831j),(-0+0.001j),(0.981+0.01j),132.0,699.8,115.6,-17.6,692.6,-7.2,43.2,14.76,True,110,308,152.5,61.9,115.55,30.9
Tower Type B1 – Double,"Bundling spacer – 3 conductor, 23 cm ",AAC 9.0 mm diameter,(0.102+0.249j),4.3988582926442925e-06j,(0.981+0.008j),(18.46+45.67j),(-0+0.001j),(0.981+0.008j),132.0,699.8,120.7,-14.9,694.5,-8.4,50.1,9.86,True,110,308,212.58,68.0,157.31,34.0
Tower Type B1 – Double,"Bundling spacer – 3 conductor, 33 cm",AAC 9.0 mm diameter,(0.102+0.234j),4.682677340496768e-06j,(0.981+0.008j),(18.46+42.908j),(-0+0.001j),(0.981+0.008j),132.0,699.8,120.2,-13.9,695.5,-8.9,51.2,9.87,True,110,308,217.41,66.7,161.45,33.4
Tower Type B1 – Double,"Bundling spacer – 4 conductor, 26 cm",AAC 9.0 mm diameter,(0.076+0.218j),5.029421686258565e-06j,(0.981+0.006j),(13.845+39.934j),(-0+0.001j),(0.981+0.006j),132.0,699.8,122.9,-12.7,697.0,-9.7,57.6,7.41,True,110,308,266.75,70.9,195.64,35.4
Tower Type B1 – Double,No bundling – 1 conductor,AAC 16.3 mm diameter,(0.093+0.387j),2.8327168972285187e-06j,(0.981+0.004j),(16.883+70.873j),(-0+0.001j),(0.981+0.004j),132.0,699.8,127.5,-22.6,690.1,-5.4,37.8,8.98,True,216,636,179.33,76.6,129.6,38.3
Tower Type B1 – Double,"Bundling spacer – 2 conductor, 24 cm",AAC 16.3 mm diameter,(0.046+0.273j),4.0155120477312335e-06j,(0.981+0.003j),(8.442+49.988j),(-0+0.001j),(0.981+0.003j),132.0,699.8,128.4,-15.6,693.5,-7.9,47.9,4.5,True,216,636,280.15,80.4,201.16,40.2
Tower Type B1 – Double,"Bundling spacer – 2 conductor, 32 cm",AAC 16.3 mm diameter,(0.046+0.264j),4.1528352016030125e-06j,(0.981+0.003j),(8.442+48.336j),(-0+0.001j),(0.981+0.003j),132.0,699.8,128.1,-15.1,693.9,-8.1,48.5,4.51,True,216,636,287.03,80.1,206.24,40.0
Tower Type B1 – Double,"Bundling spacer – 3 conductor, 23 cm ",AAC 16.3 mm diameter,(0.031+0.237j),4.629686343379485e-06j,(0.981+0.002j),(5.628+43.353j),(-0+0.001j),(0.981+0.002j),132.0,699.8,129.2,-13.4,695.7,-9.1,58.1,3.01,False,216,636,340.85,82.6,243.84,41.3
Tower Type B1 – Double,"Bundling spacer – 3 conductor, 33 cm",AAC 16.3 mm diameter,(0.031+0.222j),4.9451414956005e-06j,(0.981+0.003j),(5.628+40.589j),(-0+0.001j),(0.981+0.003j),132.0,699.8,128.7,-12.6,696.9,-9.7,59.2,3.01,False,216,636,359.1,82.1,257.14,41.1
Tower Type B1 – Double,"Bundling spacer – 4 conductor, 26 cm",AAC 16.3 mm diameter,(0.023+0.209j),5.254053275215045e-06j,(0.981+0.002j),(4.221+38.2j),(-0+0.001j),(0.981+0.002j),132.0,699.8,129.3,-11.8,698.3,-10.3,68.2,2.26,False,216,636,396.41,83.7,283.1,41.8
Tower Type B1 – Double,No bundling – 1 conductor,AAC 21.0 mm diameter,(0.056+0.372j),2.9540938618574357e-06j,(0.981+0.003j),(10.172+67.946j),(-0+0.001j),(0.981+0.003j),132.0,699.8,131.2,-21.1,690.4,-5.8,40.3,5.41,True,299,875,215.0,81.5,153.9,40.7
Tower Type B1 – Double,"Bundling spacer – 2 conductor, 24 cm",AAC 21.0 mm diameter,(0.028+0.265j),4.135959044669734e-06j,(0.981+0.002j),(5.086+48.527j),(-0+0.001j),(0.981+0.002j),132.0,699.8,130.4,-15.0,693.9,-8.2,53.0,2.71,False,299,875,316.5,84.0,225.84,42.0
Tower Type B1 – Double,"Bundling spacer – 2 conductor, 32 cm",AAC 21.0 mm diameter,(0.028+0.256j),4.2817934801743536e-06j,(0.981+0.002j),(5.086+46.874j),(-0+0.001j),(0.981+0.002j),132.0,699.8,130.1,-14.5,694.4,-8.4,53.5,2.72,False,299,875,325.57,83.8,232.4,41.9
Tower Type B1 – Double,"Bundling spacer – 3 conductor, 23 cm ",AAC 21.0 mm diameter,(0.019+0.232j),4.735690385091749e-06j,(0.981+0.001j),(3.391+42.38j),(-0+0.001j),(0.981+0.001j),132.0,699.8,130.6,-13.0,696.2,-9.4,65.7,1.81,False,299,875,373.35,85.4,265.85,42.7
Tower Type B1 – Double,"Bundling spacer – 3 conductor, 33 cm",AAC 21.0 mm diameter,(0.019+0.217j),5.066272358331339e-06j,(0.981+0.002j),(3.391+39.615j),(-0+0.001j),(0.981+0.002j),132.0,699.8,130.1,-12.2,697.5,-10.0,66.8,1.82,False,299,875,395.69,85.1,281.91,42.6
Tower Type B1 – Double,"Bundling spacer – 4 conductor, 26 cm",AAC 21.0 mm diameter,(0.014+0.205j),5.356098298432733e-06j,(0.981+0.001j),(2.543+37.471j),(-0+0.001j),(0.981+0.001j),132.0,699.8,130.4,-11.5,698.8,-10.6,78.4,1.36,False,299,875,427.67,86.1,304.22,43.1
Tower Type B1 – Double,No bundling – 1 conductor,AAC 26.3 mm diameter,(0.036+0.357j),3.0709760466122096e-06j,(0.981+0.002j),(6.485+65.355j),(-0+0.001j),(0.981+0.002j),132.0,699.8,133.0,-20.0,690.8,-6.1,43.9,3.45,True,405,997,240.77,84.3,171.57,42.2
Tower Type B1 – Double,"Bundling spacer – 2 conductor, 24 cm",AAC 26.3 mm diameter,(0.018+0.258j),4.249172540753887e-06j,(0.981+0.001j),(3.243+47.232j),(-0+0.001j),(0.981+0.001j),132.0,699.8,131.5,-14.5,694.4,-8.4,60.3,1.73,False,405,997,341.54,86.1,242.91,43.0
Tower Type B1 – Double,"Bundling spacer – 2 conductor, 32 cm",AAC 26.3 mm diameter,(0.018+0.249j),4.4032488016983794e-06j,(0.981+0.001j),(3.243+45.58j),(-0+0.001j),(0.981+0.001j),132.0,699.8,131.2,-14.0,694.9,-8.7,60.8,1.73,False,405,997,352.22,85.9,250.57,43.0
Tower Type B1 – Double,"Bundling spacer – 3 conductor, 23 cm ",AAC 26.3 mm diameter,(0.012+0.227j),4.8340046904872875e-06j,(0.981+0.001j),(2.162+41.517j),(-0+0.001j),(0.981+0.001j),132.0,699.8,131.3,-12.7,696.6,-9.6,76.6,1.16,False,405,997,395.24,87.0,280.73,43.5
Tower Type B1 – Double,"Bundling spacer – 3 conductor, 33 cm",AAC 26.3 mm diameter,(0.012+0.212j),5.178954999437324e-06j,(0.981+0.001j),(2.162+38.752j),(-0+0.001j),(0.981+0.001j),132.0,699.8,130.9,-11.9,698.1,-10.3,77.7,1.16,False,405,997,420.46,86.8,298.76,43.4
Tower Type B1 – Double,"Bundling spacer – 4 conductor, 26 cm",AAC 26.3 mm diameter,(0.009+0.201j),5.450123107753459e-06j,(0.981+0.001j),(1.621+36.824j),(-0+0.001j),(0.981+0.001j),132.0,699.8,131.0,-11.3,699.3,-10.8,93.0,0.87,False,405,997,448.52,87.5,318.37,43.7
Tower Type B1 – Double,No bundling – 1 conductor,AAC 31.5 mm diameter,(0.025+0.346j),3.1715784957800177e-06j,(0.981+0.001j),(4.521+63.28j),(-0+0.001j),(0.981+0.001j),132.0,699.8,133.9,-19.2,691.0,-6.3,48.4,2.41,False,495,1224,258.4,85.9,183.72,43.0
Tower Type B1 – Double,"Bundling spacer – 2 conductor, 24 cm",AAC 31.5 mm diameter,(0.012+0.253j),4.344511853575704e-06j,(0.981+0.001j),(2.26+46.195j),(-0+0.001j),(0.981+0.001j),132.0,699.8,132.0,-14.1,694.8,-8.6,69.1,1.21,False,495,1224,358.23,87.2,254.35,43.6
Tower Type B1 – Double,"Bundling spacer – 2 conductor, 32 cm",AAC 31.5 mm diameter,(0.012+0.244j),4.505710892106696e-06j,(0.981+0.001j),(2.26+44.542j),(-0+0.001j),(0.981+0.001j),132.0,699.8,131.7,-13.6,695.3,-8.9,69.7,1.21,False,495,1224,370.04,87.1,262.78,43.5
Tower Type B1 – Double,"Bundling spacer – 3 conductor, 23 cm ",AAC 31.5 mm diameter,(0.008+0.223j),4.9158207409105975e-06j,(0.981+0.001j),(1.507+40.826j),(-0+0.001j),(0.981+0.001j),132.0,699.8,131.6,-12.5,697.0,-9.8,89.9,0.81,False,495,1224,409.62,87.9,290.56,43.9
Tower Type B1 – Double,"Bundling spacer – 3 conductor, 33 cm",AAC 31.5 mm diameter,(0.008+0.208j),5.272977866755299e-06j,(0.981+0.001j),(1.507+38.061j),(-0+0.001j),(0.981+0.001j),132.0,699.8,131.2,-11.7,698.5,-10.5,91.0,0.81,False,495,1224,436.82,87.7,309.94,43.9
Tower Type B1 – Double,"Bundling spacer – 4 conductor, 26 cm",AAC 31.5 mm diameter,(0.006+0.199j),5.527920450937468e-06j,(0.981+0.001j),(1.13+36.305j),(-0+0.001j),(0.981+0.001j),132.0,699.8,131.2,-11.1,699.6,-11.0,110.6,0.61,False,495,1224,462.15,88.2,327.68,44.1
Tower Type B2 – Double,No bundling – 1 conductor,AAC 9.0 mm diameter,(0.305+0.443j),2.4783709037108816e-06j,(0.981+0.013j),(55.379+81.215j),(-0+0j),(0.981+0.013j),132.0,699.8,106.2,-31.3,689.0,-4.2,37.1,29.42,True,110,308,77.97,55.7,61.44,27.9
Tower Type B2 – Double,"Bundling spacer – 2 conductor, 24 cm",AAC 9.0 mm diameter,(0.152+0.31j),3.5397531334770054e-06j,(0.981+0.009j),(27.689+56.781j),(-0+0.001j),(0.981+0.009j),132.0,699.8,116.7,-19.3,691.6,-6.6,44.6,14.75,True,110,308,149.36,64.0,112.29,32.0
Tower Type B2 – Double,"Bundling spacer – 2 conductor, 32 cm",AAC 9.0 mm diameter,(0.152+0.301j),3.646033178574553e-06j,(0.981+0.009j),(27.689+55.131j),(-0+0.001j),(0.981+0.009j),132.0,699.8,116.3,-18.7,691.9,-6.8,45.2,14.75,True,110,308,150.44,63.3,113.39,31.7
Tower Type B2 – Double,"Bundling spacer – 3 conductor, 23 cm ",AAC 9.0 mm diameter,(0.102+0.268j),4.101697355857075e-06j,(0.981+0.007j),(18.46+48.973j),(-0+0.001j),(0.981+0.007j),132.0,699.8,121.3,-16.0,693.5,-7.8,52.1,9.85,True,110,308,206.78,69.3,152.44,34.7
Tower Type B2 – Double,"Bundling spacer – 3 conductor, 33 cm",AAC 9.0 mm diameter,(0.102+0.252j),4.347394433587209e-06j,(0.981+0.007j),(18.46+46.21j),(-0+0.001j),(0.981+0.007j),132.0,699.8,120.8,-15.0,694.3,-8.3,53.2,9.86,True,110,308,211.63,68.2,156.5,34.1
Tower Type B2 – Double,"Bundling spacer – 4 conductor, 26 cm",AAC 9.0 mm diameter,(0.076+0.236j),4.644685940719138e-06j,(0.981+0.006j),(13.845+43.237j),(-0+0.001j),(0.981+0.006j),132.0,699.8,123.4,-13.8,695.5,-8.9,59.7,7.4,True,110,308,256.54,72.2,187.55,36.1
Tower Type B2 – Double,No bundling – 1 conductor,AAC 16.3 mm diameter,(0.093+0.406j),2.7064494980165873e-06j,(0.981+0.004j),(16.883+74.177j),(-0+0j),(0.981+0.004j),132.0,699.8,128.5,-23.6,689.8,-5.2,39.8,8.98,True,216,636,174.74,77.2,126.08,38.6
Tower Type B2 – Double,"Bundling spacer – 2 conductor, 24 cm",AAC 16.3 mm diameter,(0.046+0.291j),3.7664211017202773e-06j,(0.981+0.003j),(8.442+53.293j),(-0+0.001j),(0.981+0.003j),132.0,699.8,129.0,-16.6,692.7,-7.4,49.9,4.5,True,216,636,267.39,81.0,191.76,40.5
Tower Type B2 – Double,"Bundling spacer – 2 conductor, 32 cm",AAC 16.3 mm diameter,(0.046+0.282j),3.8869800139192675e-06j,(0.981+0.003j),(8.442+51.64j),(-0+0.001j),(0.981+0.003j),132.0,699.8,128.7,-16.1,693.0,-7.6,50.5,4.5,True,216,636,273.61,80.7,196.34,40.4
Tower Type B2 – Double,"Bundling spacer – 3 conductor, 23 cm ",AAC 16.3 mm diameter,(0.031+0.255j),4.301683115058902e-06j,(0.981+0.002j),(5.628+46.658j),(-0+0.001j),(0.981+0.002j),132.0,699.8,129.7,-14.4,694.5,-8.5,60.1,3.01,False,216,636,321.46,83.1,229.74,41.6
Tower Type B2 – Double,"Bundling spacer – 3 conductor, 33 cm",AAC 16.3 mm diameter,(0.031+0.24j),4.572714666294702e-06j,(0.981+0.002j),(5.628+43.893j),(-0+0.001j),(0.981+0.002j),132.0,699.8,129.2,-13.6,695.5,-9.0,61.2,3.01,False,216,636,337.51,82.7,241.41,41.3
Tower Type B2 – Double,"Bundling spacer – 4 conductor, 26 cm",AAC 16.3 mm diameter,(0.023+0.227j),4.835612411215029e-06j,(0.981+0.002j),(4.221+41.506j),(-0+0.001j),(0.981+0.002j),132.0,699.8,129.8,-12.8,696.6,-9.5,70.3,2.26,False,216,636,369.91,84.2,263.94,42.1
Tower Type B2 – Double,No bundling – 1 conductor,AAC 21.0 mm diameter,(0.056+0.39j),2.8170357383876282e-06j,(0.981+0.003j),(10.172+71.251j),(-0+0.001j),(0.981+0.003j),132.0,699.8,132.1,-22.0,690.1,-5.5,42.3,5.41,True,299,875,207.96,81.9,148.72,40.9
Tower Type B2 – Double,"Bundling spacer – 2 conductor, 24 cm",AAC 21.0 mm diameter,(0.028+0.283j),3.872191594001406e-06j,(0.981+0.002j),(5.086+51.832j),(-0+0.001j),(0.981+0.002j),132.0,699.8,131.0,-16.0,693.1,-7.6,55.0,2.71,False,299,875,299.94,84.4,213.86,42.2
Tower Type B2 – Double,"Bundling spacer – 2 conductor, 32 cm",AAC 21.0 mm diameter,(0.028+0.274j),3.999731415782102e-06j,(0.981+0.002j),(5.086+50.18j),(-0+0.001j),(0.981+0.002j),132.0,699.8,130.7,-15.5,693.5,-7.9,55.6,2.71,False,299,875,307.97,84.2,219.67,42.1
Tower Type B2 – Double,"Bundling spacer – 3 conductor, 23 cm ",AAC 21.0 mm diameter,(0.019+0.25j),4.393050708387671e-06j,(0.981+0.001j),(3.391+45.685j),(-0+0.001j),(0.981+0.001j),132.0,699.8,131.1,-14.0,694.9,-8.7,67.7,1.81,False,299,875,349.97,85.8,249.04,42.9
Tower Type B2 – Double,"Bundling spacer – 3 conductor, 33 cm",AAC 21.0 mm diameter,(0.019+0.235j),4.6760967169005954e-06j,(0.981+0.001j),(3.391+42.92j),(-0+0.001j),(0.981+0.001j),132.0,699.8,130.6,-13.2,696.0,-9.2,68.8,1.81,False,299,875,369.3,85.5,262.93,42.7
Tower Type B2 – Double,"Bundling spacer – 4 conductor, 26 cm",AAC 21.0 mm diameter,(0.014+0.223j),4.921917141501634e-06j,(0.981+0.001j),(2.543+40.776j),(-0+0.001j),(0.981+0.001j),132.0,699.8,130.9,-12.5,697.0,-9.7,80.4,1.36,False,299,875,396.79,86.4,282.1,43.2
Tower Type B2 – Double,No bundling – 1 conductor,AAC 26.3 mm diameter,(0.036+0.375j),2.9231290351695497e-06j,(0.981+0.002j),(6.485+68.66j),(-0+0.001j),(0.981+0.002j),132.0,699.8,133.8,-20.9,690.4,-5.8,46.0,3.45,True,405,997,231.76,84.6,165.05,42.3
Tower Type B2 – Double,"Bundling spacer – 2 conductor, 24 cm",AAC 26.3 mm diameter,(0.018+0.276j),3.971252417961687e-06j,(0.981+0.001j),(3.243+50.537j),(-0+0.001j),(0.981+0.001j),132.0,699.8,132.1,-15.5,693.4,-7.9,62.3,1.73,False,405,997,322.18,86.3,229.03,43.2
Tower Type B2 – Double,"Bundling spacer – 2 conductor, 32 cm",AAC 26.3 mm diameter,(0.018+0.267j),4.1055144500563375e-06j,(0.981+0.001j),(3.243+48.885j),(-0+0.001j),(0.981+0.001j),132.0,699.8,131.8,-15.0,693.9,-8.1,62.9,1.73,False,405,997,331.55,86.2,235.75,43.1
Tower Type B2 – Double,"Bundling spacer – 3 conductor, 23 cm ",AAC 26.3 mm diameter,(0.012+0.245j),4.477526194262683e-06j,(0.981+0.001j),(2.162+44.823j),(-0+0.001j),(0.981+0.001j),132.0,699.8,131.8,-13.7,695.2,-8.9,78.6,1.16,False,405,997,369.05,87.2,262.02,43.6
Tower Type B2 – Double,"Bundling spacer – 3 conductor, 33 cm",AAC 26.3 mm diameter,(0.012+0.23j),4.771927191903771e-06j,(0.981+0.001j),(2.162+42.057j),(-0+0.001j),(0.981+0.001j),132.0,699.8,131.4,-12.9,696.4,-9.5,79.7,1.16,False,405,997,390.69,87.1,277.48,43.5
Tower Type B2 – Double,"Bundling spacer – 4 conductor, 26 cm",AAC 26.3 mm diameter,(0.009+0.219j),5.001203122149354e-06j,(0.981+0.001j),(1.621+40.129j),(-0+0.001j),(0.981+0.001j),132.0,699.8,131.4,-12.3,697.3,-9.9,95.0,0.87,False,405,997,414.62,87.7,294.2,43.8
Tower Type B2 – Double,No bundling – 1 conductor,AAC 31.5 mm diameter,(0.025+0.364j),3.0141344573676314e-06j,(0.981+0.001j),(4.521+66.585j),(-0+0.001j),(0.981+0.001j),132.0,699.8,134.7,-20.2,690.6,-6.0,50.4,2.41,False,495,1224,247.92,86.1,176.19,43.1
Tower Type B2 – Double,"Bundling spacer – 2 conductor, 24 cm",AAC 31.5 mm diameter,(0.012+0.271j),4.0544060841512455e-06j,(0.981+0.001j),(2.26+49.5j),(-0+0.001j),(0.981+0.001j),132.0,699.8,132.5,-15.1,693.7,-8.1,71.1,1.21,False,495,1224,336.92,87.4,239.13,43.7
Tower Type B2 – Double,"Bundling spacer – 2 conductor, 32 cm",AAC 31.5 mm diameter,(0.012+0.262j),4.194448718848093e-06j,(0.981+0.001j),(2.26+47.848j),(-0+0.001j),(0.981+0.001j),132.0,699.8,132.3,-14.6,694.2,-8.3,71.7,1.21,False,495,1224,347.21,87.3,246.48,43.6
Tower Type B2 – Double,"Bundling spacer – 3 conductor, 23 cm ",AAC 31.5 mm diameter,(0.008+0.241j),4.547632798356005e-06j,(0.981+0.001j),(1.507+44.131j),(-0+0.001j),(0.981+0.001j),132.0,699.8,132.1,-13.5,695.5,-9.0,91.9,0.81,False,495,1224,381.52,88.0,270.55,44.0
Tower Type B2 – Double,"Bundling spacer – 3 conductor, 33 cm",AAC 31.5 mm diameter,(0.008+0.226j),4.851638073011554e-06j,(0.981+0.001j),(1.507+41.366j),(-0+0.001j),(0.981+0.001j),132.0,699.8,131.7,-12.7,696.7,-9.6,93.0,0.81,False,495,1224,404.73,87.9,287.07,44.0
Tower Type B2 – Double,"Bundling spacer – 4 conductor, 26 cm",AAC 31.5 mm diameter,(0.006+0.217j),5.066635213222634e-06j,(0.981+0.001j),(1.13+39.611j),(-0+0.001j),(0.981+0.001j),132.0,699.8,131.7,-12.1,697.6,-10.1,112.6,0.61,False,495,1224,426.22,88.4,302.12,44.2
Tower Type C,No bundling – 1 conductor,AAC 9.0 mm diameter,(0.609+0.428j),2.5623726138854928e-06j,(0.981+0.026j),(110.755+79.305j),(-0+0j),(0.981+0.026j),132.0,699.8,73.6,-45.0,688.7,-3.6,32.9,58.84,True,110,308,38.98,35.6,35.57,17.8
Tower Type C,"Bundling spacer – 2 conductor, 24 cm",AAC 9.0 mm diameter,(0.305+0.296j),3.7136339245681814e-06j,(0.981+0.019j),(55.378+54.398j),(-0+0.001j),(0.981+0.019j),132.0,699.8,97.5,-21.4,691.6,-6.3,38.1,29.5,True,110,308,78.42,44.5,66.08,22.2
Tower Type C,"Bundling spacer – 2 conductor, 32 cm",AAC 9.0 mm diameter,(0.305+0.286j),3.830784645977888e-06j,(0.981+0.02j),(55.378+52.756j),(-0+0.001j),(0.981+0.02j),132.0,699.8,97.1,-20.7,691.9,-6.5,38.6,29.51,True,110,308,78.32,43.6,66.33,21.8
Tower Type C,"Bundling spacer – 3 conductor, 23 cm ",AAC 9.0 mm diameter,(0.203+0.253j),4.337003305287532e-06j,(0.981+0.015j),(36.919+46.459j),(-0+0.001j),(0.981+0.015j),132.0,699.8,108.1,-16.4,693.8,-7.8,43.2,19.71,True,110,308,117.93,51.5,94.03,25.8
Tower Type C,"Bundling spacer – 3 conductor, 33 cm",AAC 9.0 mm diameter,(0.203+0.238j),4.612646489574854e-06j,(0.981+0.016j),(36.919+43.706j),(-0+0.001j),(0.981+0.016j),132.0,699.8,107.6,-15.4,694.7,-8.3,44.3,19.73,True,110,308,117.66,49.8,94.58,24.9
Tower Type C,"Bundling spacer – 4 conductor, 26 cm",AAC 9.0 mm diameter,(0.152+0.222j),4.94872487796618e-06j,(0.981+0.013j),(27.689+40.673j),(-0+0.001j),(0.981+0.013j),132.0,699.8,113.4,-13.7,696.2,-9.1,48.3,14.82,True,110,308,157.13,55.8,121.83,27.9
Tower Type C,No bundling – 1 conductor,AAC 16.3 mm diameter,(0.186+0.391j),2.806937020325698e-06j,(0.981+0.009j),(33.766+71.599j),(-0+0.001j),(0.981+0.009j),132.0,699.8,116.7,-24.8,689.8,-5.1,34.2,17.95,True,216,636,121.2,64.8,90.96,32.4
Tower Type C,"Bundling spacer – 2 conductor, 24 cm",AAC 16.3 mm diameter,(0.093+0.277j),3.963904982018061e-06j,(0.981+0.006j),(16.883+50.665j),(-0+0.001j),(0.981+0.006j),132.0,699.8,122.7,-16.4,693.1,-7.6,40.7,9.01,True,216,636,214.18,71.6,156.91,35.8
Tower Type C,"Bundling spacer – 2 conductor, 32 cm",AAC 16.3 mm diameter,(0.093+0.268j),4.0976622956807475e-06j,(0.981+0.006j),(16.883+49.014j),(-0+0.001j),(0.981+0.006j),132.0,699.8,122.4,-15.9,693.5,-7.8,41.3,9.01,True,216,636,217.54,71.0,159.62,35.5
Tower Type C,"Bundling spacer – 3 conductor, 23 cm ",AAC 16.3 mm diameter,(0.062+0.241j),4.561219929670155e-06j,(0.981+0.005j),(11.255+44.018j),(-0+0.001j),(0.981+0.005j),132.0,699.8,125.4,-13.9,695.3,-8.8,47.2,6.02,True,216,636,278.52,75.7,201.98,37.8
Tower Type C,"Bundling spacer – 3 conductor, 33 cm",AAC 16.3 mm diameter,(0.062+0.225j),4.867105587550069e-06j,(0.981+0.005j),(11.255+41.254j),(-0+0.001j),(0.981+0.005j),132.0,699.8,124.9,-13.0,696.4,-9.4,48.3,6.02,True,216,636,289.53,74.7,210.39,37.4
Tower Type C,"Bundling spacer – 4 conductor, 26 cm",AAC 16.3 mm diameter,(0.046+0.212j),5.166050151517751e-06j,(0.981+0.004j),(8.442+38.86j),(-0+0.001j),(0.981+0.004j),132.0,699.8,126.5,-12.2,697.8,-10.1,53.6,4.52,True,216,636,334.46,77.7,241.48,38.9
Tower Type C,No bundling – 1 conductor,AAC 21.0 mm diameter,(0.112+0.375j),2.926068337133677e-06j,(0.981+0.006j),(20.343+68.625j),(-0+0.001j),(0.981+0.006j),132.0,699.8,124.6,-22.3,690.2,-5.6,35.5,10.82,True,299,875,168.17,73.5,122.5,36.7
Tower Type C,"Bundling spacer – 2 conductor, 24 cm",AAC 21.0 mm diameter,(0.056+0.269j),4.081230692578939e-06j,(0.981+0.004j),(10.172+49.188j),(-0+0.001j),(0.981+0.004j),132.0,699.8,127.0,-15.5,693.6,-7.9,43.2,5.43,True,299,875,268.8,78.3,193.81,39.2
Tower Type C,"Bundling spacer – 2 conductor, 32 cm",AAC 21.0 mm diameter,(0.056+0.26j),4.2231649829701965e-06j,(0.981+0.004j),(10.172+47.535j),(-0+0.001j),(0.981+0.004j),132.0,699.8,126.7,-15.0,694.1,-8.2,43.8,5.43,True,299,875,275.0,77.9,198.46,39.0
Tower Type C,"Bundling spacer – 3 conductor, 23 cm ",AAC 21.0 mm diameter,(0.037+0.235j),4.664077031277323e-06j,(0.981+0.003j),(6.781+43.036j),(-0+0.001j),(0.981+0.003j),132.0,699.8,128.3,-13.4,695.8,-9.1,51.0,3.63,True,299,875,329.92,81.0,236.68,40.5
Tower Type C,"Bundling spacer – 3 conductor, 33 cm",AAC 21.0 mm diameter,(0.037+0.22j),4.984398308843734e-06j,(0.981+0.003j),(6.781+40.271j),(-0+0.001j),(0.981+0.003j),132.0,699.8,127.9,-12.5,697.1,-9.8,52.1,3.63,True,299,875,346.81,80.4,249.09,40.2
Tower Type C,"Bundling spacer – 4 conductor, 26 cm",AAC 21.0 mm diameter,(0.028+0.208j),5.264673299753775e-06j,(0.981+0.002j),(5.086+38.125j),(-0+0.001j),(0.981+0.002j),132.0,699.8,128.7,-11.8,698.3,-10.3,58.7,2.73,False,299,875,384.8,82.4,275.42,41.2
Tower Type C,No bundling – 1 conductor,AAC 26.3 mm diameter,(0.071+0.361j),3.0407002874460686e-06j,(0.981+0.004j),(12.97+66.018j),(-0+0.001j),(0.981+0.004j),132.0,699.8,128.9,-20.8,690.6,-5.9,37.3,6.9,True,405,997,205.24,78.9,147.66,39.4
Tower Type C,"Bundling spacer – 2 conductor, 24 cm",AAC 26.3 mm diameter,(0.036+0.262j),4.191427941951168e-06j,(0.981+0.003j),(6.485+47.887j),(-0+0.001j),(0.981+0.003j),132.0,699.8,129.3,-14.9,694.1,-8.2,46.9,3.46,True,405,997,306.85,82.3,219.6,41.1
Tower Type C,"Bundling spacer – 2 conductor, 32 cm",AAC 26.3 mm diameter,(0.036+0.253j),4.341271147404662e-06j,(0.981+0.003j),(6.485+46.235j),(-0+0.001j),(0.981+0.003j),132.0,699.8,129.1,-14.4,694.6,-8.5,47.4,3.46,True,405,997,315.31,82.0,225.78,41.0
Tower Type C,"Bundling spacer – 3 conductor, 23 cm ",AAC 26.3 mm diameter,(0.024+0.231j),4.759410462059674e-06j,(0.981+0.002j),(4.323+42.17j),(-0+0.001j),(0.981+0.002j),132.0,699.8,129.9,-13.0,696.3,-9.4,56.4,2.31,False,405,997,363.81,84.1,259.6,42.1
Tower Type C,"Bundling spacer – 3 conductor, 33 cm",AAC 26.3 mm diameter,(0.024+0.215j),5.093429148383911e-06j,(0.981+0.002j),(4.323+39.405j),(-0+0.001j),(0.981+0.002j),132.0,699.8,129.4,-12.2,697.6,-10.0,57.5,2.32,False,405,997,384.92,83.7,274.87,41.9
Tower Type C,"Bundling spacer – 4 conductor, 26 cm",AAC 26.3 mm diameter,(0.018+0.205j),5.355488411203889e-06j,(0.981+0.002j),(3.243+37.476j),(-0+0.001j),(0.981+0.002j),132.0,699.8,129.9,-11.6,698.8,-10.6,66.0,1.74,False,405,997,417.22,85.1,297.3,42.5
Tower Type C,No bundling – 1 conductor,AAC 31.5 mm diameter,(0.05+0.35j),3.139297057569788e-06j,(0.981+0.003j),(9.041+63.937j),(-0+0.001j),(0.981+0.003j),132.0,699.8,131.0,-19.8,690.9,-6.1,39.5,4.81,True,495,1224,230.55,82.0,164.95,41.0
Tower Type C,"Bundling spacer – 2 conductor, 24 cm",AAC 31.5 mm diameter,(0.025+0.256j),4.284165336836702e-06j,(0.981+0.002j),(4.521+46.848j),(-0+0.001j),(0.981+0.002j),132.0,699.8,130.5,-14.4,694.5,-8.5,51.3,2.41,False,495,1224,331.28,84.5,236.21,42.2
Tower Type C,"Bundling spacer – 2 conductor, 32 cm",AAC 31.5 mm diameter,(0.025+0.247j),4.440836529136301e-06j,(0.981+0.002j),(4.521+45.195j),(-0+0.001j),(0.981+0.002j),132.0,699.8,130.2,-13.9,695.0,-8.8,51.9,2.42,False,495,1224,341.3,84.3,243.45,42.1
Tower Type C,"Bundling spacer – 3 conductor, 23 cm ",AAC 31.5 mm diameter,(0.017+0.227j),4.838700255411803e-06j,(0.981+0.001j),(3.014+41.478j),(-0+0.001j),(0.981+0.001j),132.0,699.8,130.7,-12.8,696.6,-9.6,63.1,1.61,False,495,1224,385.0,85.8,273.96,42.9
Tower Type C,"Bundling spacer – 3 conductor, 33 cm",AAC 31.5 mm diameter,(0.017+0.212j),5.184344991107786e-06j,(0.981+0.001j),(3.014+38.713j),(-0+0.001j),(0.981+0.001j),132.0,699.8,130.3,-11.9,698.0,-10.2,64.2,1.62,False,495,1224,408.88,85.5,291.11,42.8
Tower Type C,"Bundling spacer – 4 conductor, 26 cm",AAC 31.5 mm diameter,(0.012+0.202j),5.430588885394342e-06j,(0.981+0.001j),(2.26+36.957j),(-0+0.001j),(0.981+0.001j),132.0,699.8,130.5,-11.4,699.2,-10.7,74.8,1.21,False,495,1224,437.26,86.5,310.86,43.2
