Tower Type,Bundle Type,Conductor Type,Impedance,Admittance,A,B,C,D,Vs,Is,Vr (KV),Vr angle (Degrees),Ir (A),Ir angle (Degrees),Cost (Million $),Real Power loss (%),Thermal limit surpassed,Current limit (Summer),Current limit (Winter),Stability limit (MVA),Stability limit angle,Dynamic Stability limit (MVA),Dynamic Stability limit angle
Tower Type A1,No bundling – 1 conductor,AAC 9.0 mm diameter,(0.609+0.419j),2.6175292576204276e-06j,(0.972+0.041j),(135.746+96.163j),(-0+0.001j),(0.972+0.041j),132.0,699.8,70.3,-61.8,682.8,-4.1,37.4,72.19,True,110,308,31.53,35.3,28.9,17.7
Tower Type A1,"Bundling spacer – 2 conductor, 24 cm",AAC 9.0 mm diameter,(0.305+0.287j),3.830619442439883e-06j,(0.972+0.03j),(67.875+65.113j),(-0+0.001j),(0.972+0.03j),132.0,699.8,90.9,-27.3,687.5,-7.8,43.8,36.26,True,110,308,64.16,43.8,54.95,21.9
Tower Type A1,"Bundling spacer – 2 conductor, 32 cm",AAC 9.0 mm diameter,(0.305+0.277j),3.955391288305364e-06j,(0.972+0.031j),(67.875+63.104j),(-0+0.001j),(0.972+0.031j),132.0,699.8,90.2,-26.4,687.9,-8.0,44.4,36.28,True,110,308,64.16,42.9,55.26,21.5
Tower Type A1,"Bundling spacer – 3 conductor, 23 cm ",AAC 9.0 mm diameter,(0.203+0.244j),4.497407605134836e-06j,(0.972+0.023j),(45.25+55.233j),(-0+0.001j),(0.972+0.023j),132.0,699.8,102.9,-20.2,691.1,-9.8,50.1,24.26,True,110,308,96.23,50.7,77.92,25.3
Tower Type A1,"Bundling spacer – 3 conductor, 33 cm",AAC 9.0 mm diameter,(0.203+0.229j),4.794515586144e-06j,(0.972+0.025j),(45.25+51.856j),(-0+0.001j),(0.972+0.025j),132.0,699.8,102.1,-18.9,692.6,-10.4,51.5,24.29,True,110,308,96.21,48.9,78.66,24.4
Tower Type A1,"Bundling spacer – 4 conductor, 26 cm",AAC 9.0 mm diameter,(0.152+0.213j),5.158664593667276e-06j,(0.972+0.02j),(33.938+48.072j),(-0+0.001j),(0.972+0.02j),132.0,699.8,109.0,-16.5,695.2,-11.5,56.4,18.26,True,110,308,128.04,54.8,100.63,27.4
Tower Type A1,No bundling – 1 conductor,AAC 16.3 mm diameter,(0.186+0.382j),2.8732611831763078e-06j,(0.972+0.014j),(41.386+86.084j),(-0+0.001j),(0.972+0.014j),132.0,699.8,115.2,-30.5,684.7,-6.4,39.1,22.04,True,216,636,99.0,64.3,74.57,32.2
Tower Type A1,"Bundling spacer – 2 conductor, 24 cm",AAC 16.3 mm diameter,(0.093+0.268j),4.097473272576863e-06j,(0.972+0.01j),(20.693+60.298j),(-0+0.001j),(0.972+0.01j),132.0,699.8,120.9,-19.8,690.1,-9.6,47.0,11.08,True,216,636,175.92,71.1,129.3,35.5
Tower Type A1,"Bundling spacer – 2 conductor, 32 cm",AAC 16.3 mm diameter,(0.093+0.259j),4.240559362273198e-06j,(0.972+0.01j),(20.693+58.268j),(-0+0.001j),(0.972+0.01j),132.0,699.8,120.4,-19.1,690.8,-9.9,47.7,11.09,True,216,636,178.59,70.4,131.52,35.2
Tower Type A1,"Bundling spacer – 3 conductor, 23 cm ",AAC 16.3 mm diameter,(0.062+0.232j),4.738978162261975e-06j,(0.972+0.007j),(13.796+52.112j),(-0+0.001j),(0.972+0.007j),132.0,699.8,123.8,-16.7,693.8,-11.3,55.0,7.41,True,216,636,230.4,75.2,167.47,37.6
Tower Type A1,"Bundling spacer – 3 conductor, 33 cm",AAC 16.3 mm diameter,(0.062+0.216j),5.070035355472591e-06j,(0.972+0.008j),(13.796+48.714j),(-0+0.001j),(0.972+0.008j),132.0,699.8,123.1,-15.6,695.8,-12.0,56.4,7.43,True,216,636,239.43,74.2,174.46,37.1
Tower Type A1,"Bundling spacer – 4 conductor, 26 cm",AAC 16.3 mm diameter,(0.046+0.203j),5.3952609508631095e-06j,(0.972+0.006j),(10.347+45.765j),(-0+0.001j),(0.972+0.006j),132.0,699.8,125.0,-14.4,698.0,-12.9,63.0,5.58,True,216,636,278.21,77.3,201.27,38.6
Tower Type A1,No bundling – 1 conductor,AAC 21.0 mm diameter,(0.112+0.366j),2.9982141476233003e-06j,(0.972+0.009j),(24.934+82.385j),(-0+0.001j),(0.972+0.009j),132.0,699.8,124.4,-27.0,685.4,-7.0,40.6,13.29,True,299,875,138.69,73.2,101.11,36.6
Tower Type A1,"Bundling spacer – 2 conductor, 24 cm",AAC 21.0 mm diameter,(0.056+0.26j),4.222964204081824e-06j,(0.972+0.006j),(12.467+58.466j),(-0+0.001j),(0.972+0.006j),132.0,699.8,126.1,-18.5,691.1,-10.1,50.2,6.68,True,299,875,222.97,78.0,160.97,39.0
Tower Type A1,"Bundling spacer – 2 conductor, 32 cm",AAC 21.0 mm diameter,(0.056+0.251j),4.375111654726636e-06j,(0.972+0.006j),(12.467+56.434j),(-0+0.001j),(0.972+0.006j),132.0,699.8,125.7,-17.9,691.9,-10.5,50.8,6.69,True,299,875,228.05,77.5,164.81,38.8
Tower Type A1,"Bundling spacer – 3 conductor, 23 cm ",AAC 21.0 mm diameter,(0.037+0.226j),4.850106164457482e-06j,(0.972+0.005j),(8.311+50.897j),(-0+0.001j),(0.972+0.005j),132.0,699.8,127.4,-16.0,694.7,-11.7,59.7,4.47,True,299,875,275.31,80.7,197.71,40.4
Tower Type A1,"Bundling spacer – 3 conductor, 33 cm",AAC 21.0 mm diameter,(0.037+0.211j),5.197440831920063e-06j,(0.972+0.005j),(8.311+47.497j),(-0+0.001j),(0.972+0.005j),132.0,699.8,126.7,-14.9,696.9,-12.5,61.1,4.48,True,299,875,289.5,80.1,208.19,40.0
Tower Type A1,"Bundling spacer – 4 conductor, 26 cm",AAC 21.0 mm diameter,(0.028+0.199j),5.5029209942256775e-06j,(0.972+0.004j),(6.234+44.856j),(-0+0.001j),(0.972+0.004j),132.0,699.8,127.7,-14.0,699.0,-13.3,69.2,3.37,False,299,875,322.66,82.1,231.17,41.0
Tower Type A1,No bundling – 1 conductor,AAC 26.3 mm diameter,(0.071+0.352j),3.1186849362318125e-06j,(0.972+0.006j),(15.897+79.164j),(-0+0.001j),(0.972+0.006j),132.0,699.8,129.3,-25.0,686.0,-7.4,42.9,8.48,True,405,997,170.59,78.6,122.74,39.3
Tower Type A1,"Bundling spacer – 2 conductor, 24 cm",AAC 26.3 mm diameter,(0.036+0.253j),4.341058981694303e-06j,(0.972+0.004j),(7.949+56.861j),(-0+0.001j),(0.972+0.004j),132.0,699.8,128.9,-17.7,691.9,-10.5,54.7,4.26,True,405,997,256.2,82.0,183.47,41.0
Tower Type A1,"Bundling spacer – 2 conductor, 32 cm",AAC 26.3 mm diameter,(0.036+0.244j),4.501997144985102e-06j,(0.972+0.004j),(7.949+54.829j),(-0+0.001j),(0.972+0.004j),132.0,699.8,128.4,-17.1,692.8,-10.9,55.3,4.27,True,405,997,263.26,81.8,188.64,40.9
Tower Type A1,"Bundling spacer – 3 conductor, 23 cm ",AAC 26.3 mm diameter,(0.024+0.222j),4.953280217015424e-06j,(0.972+0.003j),(5.299+49.829j),(-0+0.001j),(0.972+0.003j),132.0,699.8,129.3,-15.5,695.5,-12.0,66.4,2.85,False,405,997,305.23,83.9,217.91,42.0
Tower Type A1,"Bundling spacer – 3 conductor, 33 cm",AAC 26.3 mm diameter,(0.024+0.206j),5.316102164005732e-06j,(0.972+0.003j),(5.299+46.429j),(-0+0.001j),(0.972+0.003j),132.0,699.8,128.6,-14.4,697.8,-12.9,67.8,2.86,False,405,997,323.2,83.5,230.95,41.7
Tower Type A1,"Bundling spacer – 4 conductor, 26 cm",AAC 26.3 mm diameter,(0.018+0.196j),5.602219103226575e-06j,(0.972+0.003j),(3.974+44.056j),(-0+0.001j),(0.972+0.003j),132.0,699.8,129.2,-13.7,699.9,-13.6,78.2,2.15,False,405,997,351.52,84.8,250.62,42.4
Tower Type A1,No bundling – 1 conductor,AAC 31.5 mm diameter,(0.05+0.341j),3.2224902967509506e-06j,(0.972+0.004j),(11.082+76.599j),(-0+0.001j),(0.972+0.004j),132.0,699.8,131.7,-23.8,686.6,-7.8,45.6,5.91,True,495,1224,192.51,81.8,137.72,40.9
Tower Type A1,"Bundling spacer – 2 conductor, 24 cm",AAC 31.5 mm diameter,(0.025+0.247j),4.440614520198643e-06j,(0.972+0.003j),(5.541+55.581j),(-0+0.001j),(0.972+0.003j),132.0,699.8,130.2,-17.2,692.5,-10.8,60.1,2.97,False,495,1224,277.64,84.3,198.04,42.2
Tower Type A1,"Bundling spacer – 2 conductor, 32 cm",AAC 31.5 mm diameter,(0.025+0.238j),4.609162371815347e-06j,(0.972+0.003j),(5.541+53.549j),(-0+0.001j),(0.972+0.003j),132.0,699.8,129.8,-16.6,693.5,-11.2,60.8,2.98,False,495,1224,286.08,84.1,204.15,42.0
Tower Type A1,"Bundling spacer – 3 conductor, 23 cm ",AAC 31.5 mm diameter,(0.017+0.218j),5.03921947042116e-06j,(0.972+0.002j),(3.694+48.977j),(-0+0.001j),(0.972+0.002j),132.0,699.8,130.2,-15.1,696.2,-12.3,74.6,1.99,False,495,1224,323.99,85.7,230.63,42.8
Tower Type A1,"Bundling spacer – 3 conductor, 33 cm",AAC 31.5 mm diameter,(0.017+0.203j),5.415218376692445e-06j,(0.972+0.002j),(3.694+45.576j),(-0+0.001j),(0.972+0.002j),132.0,699.8,129.6,-14.1,698.6,-13.2,76.0,1.99,False,495,1224,344.47,85.4,245.36,42.7
Tower Type A1,"Bundling spacer – 4 conductor, 26 cm",AAC 31.5 mm diameter,(0.012+0.193j),5.684451956469492e-06j,(0.972+0.002j),(2.77+43.417j),(-0+0.001j),(0.972+0.002j),132.0,699.8,129.9,-13.4,700.5,-13.8,89.1,1.5,False,495,1224,369.41,86.3,262.71,43.2
Tower Type A2,No bundling – 1 conductor,AAC 9.0 mm diameter,(0.609+0.432j),2.539591335873495e-06j,(0.972+0.04j),(135.746+99.001j),(-0+0.001j),(0.972+0.04j),132.0,699.8,72.2,-62.6,682.6,-4.0,40.6,72.18,True,110,308,31.64,36.1,28.85,18.1
Tower Type A2,"Bundling spacer – 2 conductor, 24 cm",AAC 9.0 mm diameter,(0.305+0.299j),3.6659732326133328e-06j,(0.972+0.029j),(67.875+67.977j),(-0+0.001j),(0.972+0.029j),132.0,699.8,91.9,-28.5,686.8,-7.4,46.9,36.24,True,110,308,64.14,45.0,54.51,22.5
Tower Type A2,"Bundling spacer – 2 conductor, 32 cm",AAC 9.0 mm diameter,(0.305+0.29j),3.780090029162843e-06j,(0.972+0.029j),(67.875+65.966j),(-0+0.001j),(0.972+0.029j),132.0,699.8,91.2,-27.6,687.3,-7.7,47.6,36.25,True,110,308,64.15,44.2,54.82,22.1
Tower Type A2,"Bundling spacer – 3 conductor, 23 cm ",AAC 9.0 mm diameter,(0.203+0.257j),4.2721388058089785e-06j,(0.972+0.022j),(45.25+58.108j),(-0+0.001j),(0.972+0.022j),132.0,699.8,103.7,-21.3,690.0,-9.3,53.3,24.23,True,110,308,96.13,52.1,77.25,26.0
Tower Type A2,"Bundling spacer – 3 conductor, 33 cm",AAC 9.0 mm diameter,(0.203+0.242j),4.539344580389231e-06j,(0.972+0.024j),(45.25+54.729j),(-0+0.001j),(0.972+0.024j),132.0,699.8,102.8,-20.0,691.3,-9.9,54.6,24.26,True,110,308,96.24,50.4,78.04,25.2
Tower Type A2,"Bundling spacer – 4 conductor, 26 cm",AAC 9.0 mm diameter,(0.152+0.226j),4.864449831231781e-06j,(0.972+0.019j),(33.938+50.952j),(-0+0.001j),(0.972+0.019j),132.0,699.8,109.7,-17.6,693.5,-10.9,59.6,18.23,True,110,308,127.53,56.3,99.53,28.2
Tower Type A2,No bundling – 1 conductor,AAC 16.3 mm diameter,(0.186+0.395j),2.7796226948236015e-06j,(0.972+0.013j),(41.386+88.971j),(-0+0.001j),(0.972+0.013j),132.0,699.8,116.3,-31.4,684.4,-6.1,42.2,22.04,True,216,636,98.3,65.1,73.76,32.5
Tower Type A2,"Bundling spacer – 2 conductor, 24 cm",AAC 16.3 mm diameter,(0.093+0.281j),3.909650806437302e-06j,(0.972+0.009j),(20.693+63.189j),(-0+0.001j),(0.972+0.009j),132.0,699.8,121.7,-20.7,689.2,-9.1,50.2,11.07,True,216,636,172.23,71.9,126.27,35.9
Tower Type A2,"Bundling spacer – 2 conductor, 32 cm",AAC 16.3 mm diameter,(0.093+0.272j),4.039711621790552e-06j,(0.972+0.01j),(20.693+61.159j),(-0+0.001j),(0.972+0.01j),132.0,699.8,121.1,-20.1,689.9,-9.4,50.9,11.08,True,216,636,174.81,71.3,128.39,35.7
Tower Type A2,"Bundling spacer – 3 conductor, 23 cm ",AAC 16.3 mm diameter,(0.062+0.244j),4.489530698635078e-06j,(0.972+0.007j),(13.796+55.004j),(-0+0.001j),(0.972+0.007j),132.0,699.8,124.4,-17.6,692.4,-10.7,58.2,7.4,True,216,636,223.21,75.9,161.94,38.0
Tower Type A2,"Bundling spacer – 3 conductor, 33 cm",AAC 16.3 mm diameter,(0.062+0.229j),4.785564609711747e-06j,(0.972+0.008j),(13.796+51.605j),(-0+0.001j),(0.972+0.008j),132.0,699.8,123.7,-16.5,694.1,-11.4,59.5,7.41,True,216,636,231.71,75.0,168.48,37.5
Tower Type A2,"Bundling spacer – 4 conductor, 26 cm",AAC 16.3 mm diameter,(0.046+0.216j),5.0742792610099525e-06j,(0.972+0.006j),(10.347+48.657j),(-0+0.001j),(0.972+0.006j),132.0,699.8,125.5,-15.4,696.0,-12.1,66.1,5.57,True,216,636,267.2,78.0,192.98,39.0
Tower Type A2,No bundling – 1 conductor,AAC 21.0 mm diameter,(0.112+0.379j),2.8963985284401345e-06j,(0.972+0.008j),(24.934+85.276j),(-0+0.001j),(0.972+0.008j),132.0,699.8,125.4,-27.9,685.1,-6.7,43.8,13.28,True,299,875,136.6,73.7,99.39,36.9
Tower Type A2,"Bundling spacer – 2 conductor, 24 cm",AAC 21.0 mm diameter,(0.056+0.273j),4.023740590288976e-06j,(0.972+0.006j),(12.467+61.358j),(-0+0.001j),(0.972+0.006j),132.0,699.8,126.8,-19.4,690.1,-9.6,53.3,6.67,True,299,875,216.16,78.5,155.84,39.3
Tower Type A2,"Bundling spacer – 2 conductor, 32 cm",AAC 21.0 mm diameter,(0.056+0.264j),4.161636786518278e-06j,(0.972+0.006j),(12.467+59.327j),(-0+0.001j),(0.972+0.006j),132.0,699.8,126.3,-18.8,690.8,-10.0,54.0,6.68,True,299,875,220.9,78.1,159.41,39.1
Tower Type A2,"Bundling spacer – 3 conductor, 23 cm ",AAC 21.0 mm diameter,(0.037+0.239j),4.589144668605896e-06j,(0.972+0.004j),(8.311+53.789j),(-0+0.001j),(0.972+0.004j),132.0,699.8,128.0,-16.8,693.2,-11.1,62.9,4.46,True,299,875,264.38,81.2,189.65,40.6
Tower Type A2,"Bundling spacer – 3 conductor, 33 cm",AAC 21.0 mm diameter,(0.037+0.224j),4.898914364853833e-06j,(0.972+0.005j),(8.311+50.39j),(-0+0.001j),(0.972+0.005j),132.0,699.8,127.3,-15.8,695.0,-11.8,64.2,4.47,True,299,875,277.33,80.6,199.2,40.3
Tower Type A2,"Bundling spacer – 4 conductor, 26 cm",AAC 21.0 mm diameter,(0.028+0.212j),5.1693973460139205e-06j,(0.972+0.004j),(6.234+47.749j),(-0+0.001j),(0.972+0.004j),132.0,699.8,128.2,-14.9,696.8,-12.5,72.4,3.36,False,299,875,307.28,82.6,219.93,41.3
Tower Type A2,No bundling – 1 conductor,AAC 26.3 mm diameter,(0.071+0.365j),3.008672970122985e-06j,(0.972+0.005j),(15.897+82.056j),(-0+0.001j),(0.972+0.005j),132.0,699.8,130.2,-25.8,685.6,-7.2,46.1,8.47,True,405,997,167.0,79.0,120.02,39.5
Tower Type A2,"Bundling spacer – 2 conductor, 24 cm",AAC 26.3 mm diameter,(0.036+0.266j),4.130814401780984e-06j,(0.972+0.004j),(7.949+59.754j),(-0+0.001j),(0.972+0.004j),132.0,699.8,129.5,-18.6,690.8,-10.0,57.8,4.26,True,405,997,246.87,82.4,176.63,41.2
Tower Type A2,"Bundling spacer – 2 conductor, 32 cm",AAC 26.3 mm diameter,(0.036+0.257j),4.27627988138631e-06j,(0.972+0.004j),(7.949+57.722j),(-0+0.001j),(0.972+0.004j),132.0,699.8,129.0,-18.0,691.5,-10.3,58.5,4.26,True,405,997,253.34,82.2,181.37,41.1
Tower Type A2,"Bundling spacer – 3 conductor, 23 cm ",AAC 26.3 mm diameter,(0.024+0.234j),4.681409182544531e-06j,(0.972+0.003j),(5.299+52.722j),(-0+0.001j),(0.972+0.003j),132.0,699.8,129.8,-16.3,693.9,-11.4,69.6,2.85,False,405,997,291.59,84.3,208.03,42.1
Tower Type A2,"Bundling spacer – 3 conductor, 33 cm",AAC 26.3 mm diameter,(0.024+0.219j),5.004197952510292e-06j,(0.972+0.003j),(5.299+49.322j),(-0+0.001j),(0.972+0.003j),132.0,699.8,129.2,-15.3,695.9,-12.1,71.0,2.85,False,405,997,307.77,83.9,219.75,41.9
Tower Type A2,"Bundling spacer – 4 conductor, 26 cm",AAC 26.3 mm diameter,(0.018+0.209j),5.256927873195806e-06j,(0.972+0.002j),(3.974+46.949j),(-0+0.001j),(0.972+0.002j),132.0,699.8,129.7,-14.5,697.5,-12.8,81.4,2.14,False,405,997,333.13,85.2,237.36,42.6
Tower Type A2,No bundling – 1 conductor,AAC 31.5 mm diameter,(0.05+0.353j),3.1051707063079695e-06j,(0.972+0.004j),(11.082+79.492j),(-0+0.001j),(0.972+0.004j),132.0,699.8,132.5,-24.6,686.1,-7.5,48.8,5.91,True,495,1224,187.74,82.1,134.2,41.0
Tower Type A2,"Bundling spacer – 2 conductor, 24 cm",AAC 31.5 mm diameter,(0.025+0.26j),4.220860170933272e-06j,(0.972+0.003j),(5.541+58.474j),(-0+0.001j),(0.972+0.003j),132.0,699.8,130.9,-18.1,691.3,-10.3,63.3,2.97,False,495,1224,266.57,84.6,190.02,42.3
Tower Type A2,"Bundling spacer – 2 conductor, 32 cm",AAC 31.5 mm diameter,(0.025+0.251j),4.37285332025686e-06j,(0.972+0.003j),(5.541+56.442j),(-0+0.001j),(0.972+0.003j),132.0,699.8,130.4,-17.5,692.2,-10.6,64.0,2.97,False,495,1224,274.24,84.4,195.57,42.2
Tower Type A2,"Bundling spacer – 3 conductor, 23 cm ",AAC 31.5 mm diameter,(0.017+0.231j),4.75810039601443e-06j,(0.972+0.002j),(3.694+51.87j),(-0+0.001j),(0.972+0.002j),132.0,699.8,130.8,-16.0,694.4,-11.6,77.8,1.99,False,495,1224,308.57,85.9,219.54,43.0
Tower Type A2,"Bundling spacer – 3 conductor, 33 cm",AAC 31.5 mm diameter,(0.017+0.216j),5.091928776152022e-06j,(0.972+0.002j),(3.694+48.47j),(-0+0.001j),(0.972+0.002j),132.0,699.8,130.1,-15.0,696.5,-12.4,79.2,1.99,False,495,1224,326.87,85.6,232.7,42.8
Tower Type A2,"Bundling spacer – 4 conductor, 26 cm",AAC 31.5 mm diameter,(0.012+0.206j),5.32927086771666e-06j,(0.972+0.002j),(2.77+46.31j),(-0+0.001j),(0.972+0.002j),132.0,699.8,130.4,-14.3,698.1,-13.0,92.3,1.49,False,495,1224,349.08,86.6,248.15,43.3
Tower Type B1,No bundling – 1 conductor,AAC 9.0 mm diameter,(0.609+0.425j),2.5838386906892727e-06j,(0.972+0.04j),(135.746+97.369j),(-0+0.001j),(0.972+0.04j),132.0,699.8,71.1,-62.1,682.7,-4.1,40.4,72.18,True,110,308,31.58,35.7,28.88,17.8
Tower Type B1,"Bundling spacer – 2 conductor, 24 cm",AAC 9.0 mm diameter,(0.305+0.292j),3.7588928284601294e-06j,(0.972+0.029j),(67.875+66.33j),(-0+0.001j),(0.972+0.029j),132.0,699.8,91.3,-27.8,687.2,-7.6,46.7,36.25,True,110,308,64.15,44.3,54.76,22.2
Tower Type B1,"Bundling spacer – 2 conductor, 32 cm",AAC 9.0 mm diameter,(0.305+0.283j),3.878962597219783e-06j,(0.972+0.03j),(67.875+64.319j),(-0+0.001j),(0.972+0.03j),132.0,699.8,90.6,-26.9,687.6,-7.9,47.4,36.27,True,110,308,64.16,43.5,55.07,21.7
Tower Type B1,"Bundling spacer – 3 conductor, 23 cm ",AAC 9.0 mm diameter,(0.203+0.249j),4.3988582926442925e-06j,(0.972+0.023j),(45.25+56.454j),(-0+0.001j),(0.972+0.023j),132.0,699.8,103.3,-20.7,690.6,-9.6,53.0,24.25,True,110,308,96.2,51.3,77.64,25.6
Tower Type B1,"Bundling spacer – 3 conductor, 33 cm",AAC 9.0 mm diameter,(0.203+0.234j),4.682677340496768e-06j,(0.972+0.024j),(45.25+53.077j),(-0+0.001j),(0.972+0.024j),132.0,699.8,102.4,-19.4,692.0,-10.2,54.4,24.28,True,110,308,96.24,49.6,78.4,24.8
Tower Type B1,"Bundling spacer – 4 conductor, 26 cm",AAC 9.0 mm diameter,(0.152+0.218j),5.029421686258565e-06j,(0.972+0.02j),(33.938+49.295j),(-0+0.001j),(0.972+0.02j),132.0,699.8,109.3,-17.0,694.4,-11.3,59.4,18.25,True,110,308,127.85,55.5,100.17,27.7
Tower Type B1,No bundling – 1 conductor,AAC 16.3 mm diameter,(0.186+0.387j),2.8327168972285187e-06j,(0.972+0.013j),(41.386+87.311j),(-0+0.001j),(0.972+0.013j),132.0,699.8,115.7,-30.9,684.6,-6.3,42.0,22.04,True,216,636,98.71,64.6,74.22,32.3
Tower Type B1,"Bundling spacer – 2 conductor, 24 cm",AAC 16.3 mm diameter,(0.093+0.273j),4.0155120477312335e-06j,(0.972+0.01j),(20.693+61.526j),(-0+0.001j),(0.972+0.01j),132.0,699.8,121.2,-20.2,689.7,-9.4,50.0,11.08,True,216,636,174.34,71.4,128.0,35.7
Tower Type B1,"Bundling spacer – 2 conductor, 32 cm",AAC 16.3 mm diameter,(0.093+0.264j),4.1528352016030125e-06j,(0.972+0.01j),(20.693+59.496j),(-0+0.001j),(0.972+0.01j),132.0,699.8,120.7,-19.5,690.4,-9.7,50.7,11.08,True,216,636,176.97,70.8,130.17,35.4
Tower Type B1,"Bundling spacer – 3 conductor, 23 cm ",AAC 16.3 mm diameter,(0.062+0.237j),4.629686343379485e-06j,(0.972+0.007j),(13.796+53.341j),(-0+0.001j),(0.972+0.007j),132.0,699.8,124.1,-17.0,693.2,-11.0,58.0,7.41,True,216,636,227.29,75.5,165.07,37.7
Tower Type B1,"Bundling spacer – 3 conductor, 33 cm",AAC 16.3 mm diameter,(0.062+0.222j),4.9451414956005e-06j,(0.972+0.008j),(13.796+49.942j),(-0+0.001j),(0.972+0.008j),132.0,699.8,123.4,-16.0,695.0,-11.7,59.3,7.42,True,216,636,236.09,74.6,171.87,37.3
Tower Type B1,"Bundling spacer – 4 conductor, 26 cm",AAC 16.3 mm diameter,(0.046+0.209j),5.254053275215045e-06j,(0.972+0.006j),(10.347+46.993j),(-0+0.001j),(0.972+0.006j),132.0,699.8,125.2,-14.8,697.1,-12.6,65.9,5.58,True,216,636,273.42,77.6,197.66,38.8
Tower Type B1,No bundling – 1 conductor,AAC 21.0 mm diameter,(0.112+0.372j),2.9540938618574357e-06j,(0.972+0.008j),(24.934+83.614j),(-0+0.001j),(0.972+0.008j),132.0,699.8,124.8,-27.4,685.3,-6.9,43.6,13.29,True,299,875,137.8,73.4,100.37,36.7
Tower Type B1,"Bundling spacer – 2 conductor, 24 cm",AAC 21.0 mm diameter,(0.056+0.265j),4.135959044669734e-06j,(0.972+0.006j),(12.467+59.695j),(-0+0.001j),(0.972+0.006j),132.0,699.8,126.4,-18.9,690.6,-9.9,53.1,6.68,True,299,875,220.02,78.2,158.75,39.1
Tower Type B1,"Bundling spacer – 2 conductor, 32 cm",AAC 21.0 mm diameter,(0.056+0.256j),4.2817934801743536e-06j,(0.972+0.006j),(12.467+57.663j),(-0+0.001j),(0.972+0.006j),132.0,699.8,125.9,-18.3,691.4,-10.2,53.8,6.68,True,299,875,224.95,77.8,162.47,38.9
Tower Type B1,"Bundling spacer – 3 conductor, 23 cm ",AAC 21.0 mm diameter,(0.037+0.232j),4.735690385091749e-06j,(0.972+0.005j),(8.311+52.126j),(-0+0.001j),(0.972+0.005j),132.0,699.8,127.6,-16.3,694.1,-11.4,62.7,4.47,True,299,875,270.55,80.9,194.19,40.5
Tower Type B1,"Bundling spacer – 3 conductor, 33 cm",AAC 21.0 mm diameter,(0.037+0.217j),5.066272358331339e-06j,(0.972+0.005j),(8.311+48.726j),(-0+0.001j),(0.972+0.005j),132.0,699.8,127.0,-15.3,696.1,-12.2,64.0,4.48,True,299,875,284.2,80.3,204.27,40.2
Tower Type B1,"Bundling spacer – 4 conductor, 26 cm",AAC 21.0 mm diameter,(0.028+0.205j),5.356098298432733e-06j,(0.972+0.004j),(6.234+46.085j),(-0+0.001j),(0.972+0.004j),132.0,699.8,127.9,-14.4,698.1,-12.9,72.2,3.36,False,299,875,315.93,82.3,226.25,41.1
Tower Type B1,No bundling – 1 conductor,AAC 26.3 mm diameter,(0.071+0.357j),3.0709760466122096e-06j,(0.972+0.006j),(15.897+80.393j),(-0+0.001j),(0.972+0.006j),132.0,699.8,129.6,-25.4,685.9,-7.3,45.8,8.48,True,405,997,169.04,78.8,121.56,39.4
Tower Type B1,"Bundling spacer – 2 conductor, 24 cm",AAC 26.3 mm diameter,(0.036+0.258j),4.249172540753887e-06j,(0.972+0.004j),(7.949+58.09j),(-0+0.001j),(0.972+0.004j),132.0,699.8,129.1,-18.1,691.4,-10.3,57.6,4.26,True,405,997,252.14,82.2,180.49,41.1
Tower Type B1,"Bundling spacer – 2 conductor, 32 cm",AAC 26.3 mm diameter,(0.036+0.249j),4.4032488016983794e-06j,(0.972+0.004j),(7.949+56.058j),(-0+0.001j),(0.972+0.004j),132.0,699.8,128.7,-17.5,692.2,-10.6,58.3,4.26,True,405,997,258.94,81.9,185.47,41.0
Tower Type B1,"Bundling spacer – 3 conductor, 23 cm ",AAC 26.3 mm diameter,(0.024+0.227j),4.8340046904872875e-06j,(0.972+0.003j),(5.299+51.058j),(-0+0.001j),(0.972+0.003j),132.0,699.8,129.5,-15.8,694.8,-11.7,69.4,2.85,False,405,997,299.26,84.1,213.59,42.0
Tower Type B1,"Bundling spacer – 3 conductor, 33 cm",AAC 26.3 mm diameter,(0.024+0.212j),5.178954999437324e-06j,(0.972+0.003j),(5.299+47.658j),(-0+0.001j),(0.972+0.003j),132.0,699.8,128.9,-14.8,697.0,-12.6,70.8,2.86,False,405,997,316.44,83.7,226.04,41.8
Tower Type B1,"Bundling spacer – 4 conductor, 26 cm",AAC 26.3 mm diameter,(0.018+0.201j),5.450123107753459e-06j,(0.972+0.002j),(3.974+45.285j),(-0+0.001j),(0.972+0.002j),132.0,699.8,129.4,-14.0,698.8,-13.2,81.2,2.15,False,405,997,343.44,85.0,244.79,42.5
Tower Type B1,No bundling – 1 conductor,AAC 31.5 mm diameter,(0.05+0.346j),3.1715784957800177e-06j,(0.972+0.004j),(11.082+77.828j),(-0+0.001j),(0.972+0.004j),132.0,699.8,132.0,-24.1,686.4,-7.6,48.6,5.91,True,495,1224,190.45,81.9,136.19,40.9
Tower Type B1,"Bundling spacer – 2 conductor, 24 cm",AAC 31.5 mm diameter,(0.025+0.253j),4.344511853575704e-06j,(0.972+0.003j),(5.541+56.81j),(-0+0.001j),(0.972+0.003j),132.0,699.8,130.5,-17.6,692.0,-10.6,63.1,2.97,False,495,1224,272.81,84.4,194.54,42.2
Tower Type B1,"Bundling spacer – 2 conductor, 32 cm",AAC 31.5 mm diameter,(0.025+0.244j),4.505710892106696e-06j,(0.972+0.003j),(5.541+54.778j),(-0+0.001j),(0.972+0.003j),132.0,699.8,130.1,-17.0,692.9,-11.0,63.7,2.97,False,495,1224,280.91,84.2,200.4,42.1
Tower Type B1,"Bundling spacer – 3 conductor, 23 cm ",AAC 31.5 mm diameter,(0.017+0.223j),4.9158207409105975e-06j,(0.972+0.002j),(3.694+50.206j),(-0+0.001j),(0.972+0.002j),132.0,699.8,130.4,-15.5,695.4,-12.0,77.6,1.99,False,495,1224,317.23,85.8,225.77,42.9
Tower Type B1,"Bundling spacer – 3 conductor, 33 cm",AAC 31.5 mm diameter,(0.017+0.208j),5.272977866755299e-06j,(0.972+0.002j),(3.694+46.806j),(-0+0.001j),(0.972+0.002j),132.0,699.8,129.8,-14.5,697.7,-12.8,78.9,1.99,False,495,1224,336.74,85.5,239.8,42.7
Tower Type B1,"Bundling spacer – 4 conductor, 26 cm",AAC 31.5 mm diameter,(0.012+0.199j),5.527920450937468e-06j,(0.972+0.002j),(2.77+44.646j),(-0+0.001j),(0.972+0.002j),132.0,699.8,130.1,-13.8,699.4,-13.5,92.1,1.5,False,495,1224,360.47,86.4,256.3,43.2
Tower Type B2,No bundling – 1 conductor,AAC 9.0 mm diameter,(0.609+0.443j),2.4783709037108816e-06j,(0.972+0.039j),(135.747+101.357j),(-0+0.001j),(0.972+0.039j),132.0,699.8,73.8,-63.2,682.5,-3.9,42.9,72.17,True,110,308,31.73,36.7,28.8,18.4
Tower Type B2,"Bundling spacer – 2 conductor, 24 cm",AAC 9.0 mm diameter,(0.305+0.31j),3.5397531334770054e-06j,(0.972+0.028j),(67.875+70.355j),(-0+0.001j),(0.972+0.028j),132.0,699.8,92.8,-29.4,686.4,-7.2,49.2,36.22,True,110,308,64.12,46.0,54.15,23.0
Tower Type B2,"Bundling spacer – 2 conductor, 32 cm",AAC 9.0 mm diameter,(0.305+0.301j),3.646033178574553e-06j,(0.972+0.028j),(67.875+68.342j),(-0+0.001j),(0.972+0.028j),132.0,699.8,92.0,-28.6,686.8,-7.4,49.9,36.24,True,110,308,64.14,45.2,54.46,22.6
Tower Type B2,"Bundling spacer – 3 conductor, 23 cm ",AAC 9.0 mm diameter,(0.203+0.268j),4.101697355857075e-06j,(0.972+0.021j),(45.25+60.495j),(-0+0.001j),(0.972+0.021j),132.0,699.8,104.4,-22.3,689.3,-8.9,55.5,24.21,True,110,308,95.98,53.2,76.67,26.6
Tower Type B2,"Bundling spacer – 3 conductor, 33 cm",AAC 9.0 mm diameter,(0.203+0.252j),4.347394433587209e-06j,(0.972+0.023j),(45.25+57.114j),(-0+0.001j),(0.972+0.023j),132.0,699.8,103.4,-21.0,690.4,-9.4,56.9,24.24,True,110,308,96.18,51.6,77.49,25.8
Tower Type B2,"Bundling spacer – 4 conductor, 26 cm",AAC 9.0 mm diameter,(0.152+0.236j),4.644685940719138e-06j,(0.972+0.018j),(33.938+53.342j),(-0+0.001j),(0.972+0.018j),132.0,699.8,110.2,-18.5,692.3,-10.4,61.9,18.21,True,110,308,126.95,57.5,98.56,28.8
Tower Type B2,No bundling – 1 conductor,AAC 16.3 mm diameter,(0.186+0.406j),2.7064494980165873e-06j,(0.972+0.013j),(41.386+91.367j),(-0+0.001j),(0.972+0.013j),132.0,699.8,117.2,-32.1,684.2,-6.0,44.5,22.03,True,216,636,97.73,65.6,73.11,32.8
Tower Type B2,"Bundling spacer – 2 conductor, 24 cm",AAC 16.3 mm diameter,(0.093+0.291j),3.7664211017202773e-06j,(0.972+0.009j),(20.693+65.587j),(-0+0.001j),(0.972+0.009j),132.0,699.8,122.3,-21.5,688.6,-8.8,52.5,11.06,True,216,636,169.26,72.5,123.85,36.2
Tower Type B2,"Bundling spacer – 2 conductor, 32 cm",AAC 16.3 mm diameter,(0.093+0.282j),3.8869800139192675e-06j,(0.972+0.009j),(20.693+63.557j),(-0+0.001j),(0.972+0.009j),132.0,699.8,121.7,-20.8,689.1,-9.1,53.2,11.07,True,216,636,171.77,72.0,125.89,36.0
Tower Type B2,"Bundling spacer – 3 conductor, 23 cm ",AAC 16.3 mm diameter,(0.062+0.255j),4.301683115058902e-06j,(0.972+0.007j),(13.796+57.403j),(-0+0.001j),(0.972+0.007j),132.0,699.8,125.0,-18.3,691.4,-10.2,60.5,7.4,True,216,636,217.58,76.5,157.62,38.2
Tower Type B2,"Bundling spacer – 3 conductor, 33 cm",AAC 16.3 mm diameter,(0.062+0.24j),4.572714666294702e-06j,(0.972+0.007j),(13.796+54.004j),(-0+0.001j),(0.972+0.007j),132.0,699.8,124.2,-17.3,692.9,-10.9,61.8,7.41,True,216,636,225.65,75.7,163.81,37.8
Tower Type B2,"Bundling spacer – 4 conductor, 26 cm",AAC 16.3 mm diameter,(0.046+0.227j),4.835612411215029e-06j,(0.972+0.006j),(10.347+51.056j),(-0+0.001j),(0.972+0.006j),132.0,699.8,126.0,-16.1,694.6,-11.6,68.4,5.56,True,216,636,258.72,78.5,186.62,39.3
Tower Type B2,No bundling – 1 conductor,AAC 21.0 mm diameter,(0.112+0.39j),2.8170357383876282e-06j,(0.972+0.008j),(24.934+87.675j),(-0+0.001j),(0.972+0.008j),132.0,699.8,126.2,-28.5,684.8,-6.5,46.1,13.28,True,299,875,134.93,74.1,98.02,37.1
Tower Type B2,"Bundling spacer – 2 conductor, 24 cm",AAC 21.0 mm diameter,(0.056+0.283j),3.872191594001406e-06j,(0.972+0.006j),(12.467+63.758j),(-0+0.001j),(0.972+0.006j),132.0,699.8,127.4,-20.2,689.3,-9.3,55.6,6.67,True,299,875,210.86,78.9,151.85,39.5
Tower Type B2,"Bundling spacer – 2 conductor, 32 cm",AAC 21.0 mm diameter,(0.056+0.274j),3.999731415782102e-06j,(0.972+0.006j),(12.467+61.726j),(-0+0.001j),(0.972+0.006j),132.0,699.8,126.9,-19.5,690.0,-9.6,56.3,6.67,True,299,875,215.33,78.6,155.21,39.3
Tower Type B2,"Bundling spacer – 3 conductor, 23 cm ",AAC 21.0 mm diameter,(0.037+0.25j),4.393050708387671e-06j,(0.972+0.004j),(8.311+56.189j),(-0+0.001j),(0.972+0.004j),132.0,699.8,128.5,-17.6,692.1,-10.6,65.1,4.46,True,299,875,256.01,81.6,183.49,40.8
Tower Type B2,"Bundling spacer – 3 conductor, 33 cm",AAC 21.0 mm diameter,(0.037+0.235j),4.6760967169005954e-06j,(0.972+0.004j),(8.311+52.79j),(-0+0.001j),(0.972+0.004j),132.0,699.8,127.8,-16.5,693.7,-11.3,66.5,4.47,True,299,875,268.05,81.1,192.35,40.5
Tower Type B2,"Bundling spacer – 4 conductor, 26 cm",AAC 21.0 mm diameter,(0.028+0.223j),4.921917141501634e-06j,(0.972+0.004j),(6.234+50.149j),(-0+0.001j),(0.972+0.004j),132.0,699.8,128.7,-15.6,695.3,-11.9,74.7,3.35,False,299,875,295.68,82.9,211.47,41.5
Tower Type B2,No bundling – 1 conductor,AAC 26.3 mm diameter,(0.071+0.375j),2.9231290351695497e-06j,(0.972+0.005j),(15.897+84.456j),(-0+0.001j),(0.972+0.005j),132.0,699.8,130.9,-26.5,685.3,-7.0,48.3,8.47,True,405,997,164.18,79.3,117.88,39.7
Tower Type B2,"Bundling spacer – 2 conductor, 24 cm",AAC 26.3 mm diameter,(0.036+0.276j),3.971252417961687e-06j,(0.972+0.004j),(7.949+62.154j),(-0+0.001j),(0.972+0.004j),132.0,699.8,130.0,-19.3,690.0,-9.6,60.1,4.25,True,405,997,239.71,82.7,171.39,41.4
Tower Type B2,"Bundling spacer – 2 conductor, 32 cm",AAC 26.3 mm diameter,(0.036+0.267j),4.1055144500563375e-06j,(0.972+0.004j),(7.949+60.122j),(-0+0.001j),(0.972+0.004j),132.0,699.8,129.6,-18.7,690.6,-9.9,60.8,4.26,True,405,997,245.74,82.5,175.8,41.2
Tower Type B2,"Bundling spacer – 3 conductor, 23 cm ",AAC 26.3 mm diameter,(0.024+0.245j),4.477526194262683e-06j,(0.972+0.003j),(5.299+55.123j),(-0+0.001j),(0.972+0.003j),132.0,699.8,130.3,-17.1,692.7,-10.9,71.9,2.84,False,405,997,281.26,84.5,200.56,42.3
Tower Type B2,"Bundling spacer – 3 conductor, 33 cm",AAC 26.3 mm diameter,(0.024+0.23j),4.771927191903771e-06j,(0.972+0.003j),(5.299+51.722j),(-0+0.001j),(0.972+0.003j),132.0,699.8,129.6,-16.0,694.4,-11.6,73.3,2.85,False,405,997,296.14,84.2,211.33,42.1
Tower Type B2,"Bundling spacer – 4 conductor, 26 cm",AAC 26.3 mm diameter,(0.018+0.219j),5.001203122149354e-06j,(0.972+0.002j),(3.974+49.349j),(-0+0.001j),(0.972+0.002j),132.0,699.8,130.1,-15.3,695.9,-12.2,83.7,2.14,False,405,997,319.4,85.4,227.46,42.7
Tower Type B2,No bundling – 1 conductor,AAC 31.5 mm diameter,(0.05+0.364j),3.0141344573676314e-06j,(0.972+0.004j),(11.082+81.892j),(-0+0.001j),(0.972+0.004j),132.0,699.8,133.2,-25.2,685.8,-7.3,51.1,5.91,True,495,1224,184.02,82.3,131.46,41.1
Tower Type B2,"Bundling spacer – 2 conductor, 24 cm",AAC 31.5 mm diameter,(0.025+0.271j),4.0544060841512455e-06j,(0.972+0.003j),(5.541+60.875j),(-0+0.001j),(0.972+0.003j),132.0,699.8,131.4,-18.8,690.5,-9.9,65.6,2.97,False,495,1224,258.13,84.8,183.92,42.4
Tower Type B2,"Bundling spacer – 2 conductor, 32 cm",AAC 31.5 mm diameter,(0.025+0.262j),4.194448718848093e-06j,(0.972+0.003j),(5.541+58.843j),(-0+0.001j),(0.972+0.003j),132.0,699.8,130.9,-18.2,691.2,-10.2,66.2,2.97,False,495,1224,265.23,84.6,189.06,42.3
Tower Type B2,"Bundling spacer – 3 conductor, 23 cm ",AAC 31.5 mm diameter,(0.017+0.241j),4.547632798356005e-06j,(0.972+0.002j),(3.694+54.27j),(-0+0.001j),(0.972+0.002j),132.0,699.8,131.2,-16.7,693.2,-11.1,80.1,1.98,False,495,1224,296.97,86.1,211.21,43.1
Tower Type B2,"Bundling spacer – 3 conductor, 33 cm",AAC 31.5 mm diameter,(0.017+0.226j),4.851638073011554e-06j,(0.972+0.002j),(3.694+50.87j),(-0+0.001j),(0.972+0.002j),132.0,699.8,130.6,-15.7,695.0,-11.8,81.4,1.99,False,495,1224,313.71,85.8,223.23,42.9
Tower Type B2,"Bundling spacer – 4 conductor, 26 cm",AAC 31.5 mm diameter,(0.012+0.217j),5.066635213222634e-06j,(0.972+0.002j),(2.77+48.711j),(-0+0.001j),(0.972+0.002j),132.0,699.8,130.8,-15.0,696.4,-12.4,94.6,1.49,False,495,1224,333.99,86.7,237.34,43.4
Tower Type B1 – Double,No bundling – 1 conductor,AAC 9.0 mm diameter,(0.305+0.425j),2.5838386906892727e-06j,(0.972+0.02j),(67.876+95.977j),(-0+0.001j),(0.972+0.02j),132.0,699.8,103.4,-38.6,683.5,-5.3,43.3,36.11,True,110,308,63.58,54.7,50.59,27.4
Tower Type B1 – Double,"Bundling spacer – 2 conductor, 24 cm",AAC 9.0 mm diameter,(0.152+0.292j),3.7588928284601294e-06j,(0.972+0.015j),(33.938+65.824j),(-0+0.001j),(0.972+0.015j),132.0,699.8,113.5,-22.9,688.2,-8.5,52.6,18.14,True,110,308,122.56,62.7,93.01,31.4
Tower Type B1 – Double,"Bundling spacer – 2 conductor, 32 cm",AAC 9.0 mm diameter,(0.152+0.283j),3.878962597219783e-06j,(0.972+0.015j),(33.938+63.797j),(-0+0.001j),(0.972+0.015j),132.0,699.8,112.9,-22.2,688.7,-8.7,53.3,18.15,True,110,308,123.37,62.0,93.93,31.0
Tower Type B1 – Double,"Bundling spacer – 3 conductor, 23 cm ",AAC 9.0 mm diameter,(0.102+0.249j),4.3988582926442925e-06j,(0.972+0.011j),(22.625+56.191j),(-0+0.001j),(0.972+0.011j),132.0,699.8,118.6,-18.6,691.6,-10.2,61.8,12.13,True,110,308,171.72,68.1,127.44,34.0
Tower Type B1 – Double,"Bundling spacer – 3 conductor, 33 cm",AAC 9.0 mm diameter,(0.102+0.234j),4.682677340496768e-06j,(0.972+0.012j),(22.625+52.796j),(-0+0.001j),(0.972+0.012j),132.0,699.8,117.9,-17.4,693.1,-10.9,63.2,12.15,True,110,308,175.58,66.8,130.84,33.4
Tower Type B1 – Double,"Bundling spacer – 4 conductor, 26 cm",AAC 9.0 mm diameter,(0.076+0.218j),5.029421686258565e-06j,(0.972+0.01j),(16.969+49.126j),(-0+0.001j),(0.972+0.01j),132.0,699.8,121.0,-15.9,695.4,-11.8,71.1,9.13,True,110,308,215.34,70.9,158.29,35.5
Tower Type B1 – Double,No bundling – 1 conductor,AAC 16.3 mm diameter,(0.093+0.387j),2.8327168972285187e-06j,(0.972+0.007j),(20.693+87.169j),(-0+0.001j),(0.972+0.007j),132.0,699.8,128.7,-27.8,684.9,-6.7,46.6,11.02,True,216,636,146.92,76.6,106.06,38.3
Tower Type B1 – Double,"Bundling spacer – 2 conductor, 24 cm",AAC 16.3 mm diameter,(0.046+0.273j),4.0155120477312335e-06j,(0.972+0.005j),(10.347+61.476j),(-0+0.001j),(0.972+0.005j),132.0,699.8,128.3,-19.3,690.1,-9.7,59.1,5.54,True,216,636,227.76,80.4,163.55,40.2
Tower Type B1 – Double,"Bundling spacer – 2 conductor, 32 cm",AAC 16.3 mm diameter,(0.046+0.264j),4.1528352016030125e-06j,(0.972+0.005j),(10.347+59.444j),(-0+0.001j),(0.972+0.005j),132.0,699.8,127.8,-18.7,690.8,-10.0,59.8,5.54,True,216,636,233.14,80.1,167.54,40.1
Tower Type B1 – Double,"Bundling spacer – 3 conductor, 23 cm ",AAC 16.3 mm diameter,(0.031+0.237j),4.629686343379485e-06j,(0.972+0.004j),(6.898+53.315j),(-0+0.001j),(0.972+0.004j),132.0,699.8,128.8,-16.6,693.5,-11.2,71.6,3.7,False,216,636,276.72,82.6,197.98,41.3
Tower Type B1 – Double,"Bundling spacer – 3 conductor, 33 cm",AAC 16.3 mm diameter,(0.031+0.222j),4.9451414956005e-06j,(0.972+0.004j),(6.898+49.915j),(-0+0.001j),(0.972+0.004j),132.0,699.8,128.2,-15.6,695.4,-12.0,73.0,3.71,False,216,636,291.11,82.1,208.5,41.1
Tower Type B1 – Double,"Bundling spacer – 4 conductor, 26 cm",AAC 16.3 mm diameter,(0.023+0.209j),5.254053275215045e-06j,(0.972+0.003j),(5.173+46.977j),(-0+0.001j),(0.972+0.003j),132.0,699.8,128.8,-14.6,697.4,-12.7,84.2,2.79,False,216,636,321.36,83.7,229.54,41.9
Tower Type B1 – Double,No bundling – 1 conductor,AAC 21.0 mm diameter,(0.056+0.372j),2.9540938618574357e-06j,(0.972+0.004j),(12.467+83.56j),(-0+0.001j),(0.972+0.004j),132.0,699.8,132.9,-25.8,685.5,-7.1,49.7,6.64,True,299,875,176.74,81.5,126.4,40.8
Tower Type B1 – Double,"Bundling spacer – 2 conductor, 24 cm",AAC 21.0 mm diameter,(0.028+0.265j),4.135959044669734e-06j,(0.972+0.003j),(6.234+59.676j),(-0+0.001j),(0.972+0.003j),132.0,699.8,130.6,-18.5,690.9,-10.1,65.4,3.34,False,299,875,257.86,84.0,183.97,42.0
Tower Type B1 – Double,"Bundling spacer – 2 conductor, 32 cm",AAC 21.0 mm diameter,(0.028+0.256j),4.2817934801743536e-06j,(0.972+0.003j),(6.234+57.644j),(-0+0.001j),(0.972+0.003j),132.0,699.8,130.2,-17.9,691.6,-10.4,66.1,3.34,False,299,875,264.98,83.8,189.14,41.9
Tower Type B1 – Double,"Bundling spacer – 3 conductor, 23 cm ",AAC 21.0 mm diameter,(0.019+0.232j),4.735690385091749e-06j,(0.972+0.002j),(4.156+52.116j),(-0+0.001j),(0.972+0.002j),132.0,699.8,130.5,-16.1,694.3,-11.5,81.0,2.23,False,299,875,303.57,85.4,216.15,42.7
Tower Type B1 – Double,"Bundling spacer – 3 conductor, 33 cm",AAC 21.0 mm diameter,(0.019+0.217j),5.066272358331339e-06j,(0.972+0.002j),(4.156+48.716j),(-0+0.001j),(0.972+0.002j),132.0,699.8,129.8,-15.1,696.3,-12.3,82.4,2.24,False,299,875,321.24,85.1,228.89,42.6
Tower Type B1 – Double,"Bundling spacer – 4 conductor, 26 cm",AAC 21.0 mm diameter,(0.014+0.205j),5.356098298432733e-06j,(0.972+0.002j),(3.117+46.079j),(-0+0.001j),(0.972+0.002j),132.0,699.8,130.1,-14.2,698.3,-13.0,96.7,1.68,False,299,875,347.1,86.1,246.92,43.1
Tower Type B1 – Double,No bundling – 1 conductor,AAC 26.3 mm diameter,(0.036+0.357j),3.0709760466122096e-06j,(0.972+0.003j),(7.949+80.37j),(-0+0.001j),(0.972+0.003j),132.0,699.8,134.8,-24.5,686.0,-7.5,54.2,4.24,True,405,997,198.23,84.4,141.17,42.2
Tower Type B1 – Double,"Bundling spacer – 2 conductor, 24 cm",AAC 26.3 mm diameter,(0.018+0.258j),4.249172540753887e-06j,(0.972+0.002j),(3.974+58.082j),(-0+0.001j),(0.972+0.002j),132.0,699.8,131.8,-17.8,691.6,-10.4,74.4,2.13,False,405,997,278.55,86.1,198.09,43.0
Tower Type B1 – Double,"Bundling spacer – 2 conductor, 32 cm",AAC 26.3 mm diameter,(0.018+0.249j),4.4032488016983794e-06j,(0.972+0.002j),(3.974+56.05j),(-0+0.001j),(0.972+0.002j),132.0,699.8,131.4,-17.2,692.4,-10.8,75.0,2.13,False,405,997,286.96,85.9,204.13,43.0
Tower Type B1 – Double,"Bundling spacer – 3 conductor, 23 cm ",AAC 26.3 mm diameter,(0.012+0.227j),4.8340046904872875e-06j,(0.972+0.001j),(2.65+51.054j),(-0+0.001j),(0.972+0.001j),132.0,699.8,131.3,-15.7,695.0,-11.8,94.5,1.42,False,405,997,321.61,87.0,228.42,43.5
Tower Type B1 – Double,"Bundling spacer – 3 conductor, 33 cm",AAC 26.3 mm diameter,(0.012+0.212j),5.178954999437324e-06j,(0.972+0.002j),(2.65+47.654j),(-0+0.001j),(0.972+0.002j),132.0,699.8,130.7,-14.7,697.1,-12.6,95.9,1.43,False,405,997,341.61,86.8,242.73,43.4
Tower Type B1 – Double,"Bundling spacer – 4 conductor, 26 cm",AAC 26.3 mm diameter,(0.009+0.201j),5.450123107753459e-06j,(0.972+0.001j),(1.987+45.283j),(-0+0.001j),(0.972+0.001j),132.0,699.8,130.8,-14.0,699.0,-13.3,114.7,1.07,False,405,997,364.24,87.5,258.55,43.7
Tower Type B1 – Double,No bundling – 1 conductor,AAC 31.5 mm diameter,(0.025+0.346j),3.1715784957800177e-06j,(0.972+0.002j),(5.541+77.817j),(-0+0.001j),(0.972+0.002j),132.0,699.8,135.7,-23.5,686.5,-7.8,59.7,2.96,False,495,1224,212.83,85.9,151.25,43.0
Tower Type B1 – Double,"Bundling spacer – 2 conductor, 24 cm",AAC 31.5 mm diameter,(0.012+0.253j),4.344511853575704e-06j,(0.972+0.001j),(2.77+56.807j),(-0+0.001j),(0.972+0.001j),132.0,699.8,132.4,-17.4,692.1,-10.7,85.3,1.49,False,495,1224,292.27,87.2,207.5,43.6
Tower Type B1 – Double,"Bundling spacer – 2 conductor, 32 cm",AAC 31.5 mm diameter,(0.012+0.244j),4.505710892106696e-06j,(0.972+0.001j),(2.77+54.774j),(-0+0.001j),(0.972+0.001j),132.0,699.8,132.0,-16.8,693.0,-11.0,85.9,1.49,False,495,1224,301.6,87.1,214.17,43.6
Tower Type B1 – Double,"Bundling spacer – 3 conductor, 23 cm ",AAC 31.5 mm diameter,(0.008+0.223j),4.9158207409105975e-06j,(0.972+0.001j),(1.847+50.204j),(-0+0.001j),(0.972+0.001j),132.0,699.8,131.7,-15.4,695.5,-12.0,110.9,0.99,False,495,1224,333.41,87.9,236.49,43.9
Tower Type B1 – Double,"Bundling spacer – 3 conductor, 33 cm",AAC 31.5 mm diameter,(0.008+0.208j),5.272977866755299e-06j,(0.972+0.001j),(1.847+46.804j),(-0+0.001j),(0.972+0.001j),132.0,699.8,131.1,-14.4,697.8,-12.9,112.2,1.0,False,495,1224,355.01,87.7,251.89,43.9
Tower Type B1 – Double,"Bundling spacer – 4 conductor, 26 cm",AAC 31.5 mm diameter,(0.006+0.199j),5.527920450937468e-06j,(0.972+0.001j),(1.385+44.645j),(-0+0.001j),(0.972+0.001j),132.0,699.8,131.1,-13.7,699.5,-13.5,136.5,0.75,False,495,1224,375.4,88.2,266.17,44.1
Tower Type B2 – Double,No bundling – 1 conductor,AAC 9.0 mm diameter,(0.305+0.443j),2.4783709037108816e-06j,(0.972+0.019j),(67.876+100.023j),(-0+0.001j),(0.972+0.019j),132.0,699.8,105.2,-39.9,683.2,-5.0,45.8,36.1,True,110,308,63.46,55.8,50.09,27.9
Tower Type B2 – Double,"Bundling spacer – 2 conductor, 24 cm",AAC 9.0 mm diameter,(0.152+0.31j),3.5397531334770054e-06j,(0.972+0.014j),(33.938+69.879j),(-0+0.001j),(0.972+0.014j),132.0,699.8,114.6,-24.2,687.2,-8.0,55.1,18.12,True,110,308,120.88,64.1,91.19,32.0
Tower Type B2 – Double,"Bundling spacer – 2 conductor, 32 cm",AAC 9.0 mm diameter,(0.152+0.301j),3.646033178574553e-06j,(0.972+0.014j),(33.938+67.851j),(-0+0.001j),(0.972+0.014j),132.0,699.8,114.0,-23.6,687.7,-8.2,55.8,18.13,True,110,308,121.73,63.4,92.1,31.7
Tower Type B2 – Double,"Bundling spacer – 3 conductor, 23 cm ",AAC 9.0 mm diameter,(0.102+0.268j),4.101697355857075e-06j,(0.972+0.011j),(22.625+60.25j),(-0+0.001j),(0.972+0.011j),132.0,699.8,119.6,-19.9,690.1,-9.5,64.3,12.11,True,110,308,167.16,69.4,123.51,34.7
Tower Type B2 – Double,"Bundling spacer – 3 conductor, 33 cm",AAC 9.0 mm diameter,(0.102+0.252j),4.347394433587209e-06j,(0.972+0.011j),(22.625+56.854j),(-0+0.001j),(0.972+0.011j),132.0,699.8,118.8,-18.8,691.3,-10.1,65.7,12.13,True,110,308,170.97,68.3,126.79,34.1
Tower Type B2 – Double,"Bundling spacer – 4 conductor, 26 cm",AAC 9.0 mm diameter,(0.076+0.236j),4.644685940719138e-06j,(0.972+0.009j),(16.969+53.186j),(-0+0.001j),(0.972+0.009j),132.0,699.8,121.9,-17.2,693.1,-10.9,73.6,9.11,True,110,308,207.26,72.3,151.78,36.2
Tower Type B2 – Double,No bundling – 1 conductor,AAC 16.3 mm diameter,(0.093+0.406j),2.7064494980165873e-06j,(0.972+0.006j),(20.693+91.231j),(-0+0.001j),(0.972+0.006j),132.0,699.8,130.1,-29.0,684.5,-6.4,49.1,11.02,True,216,636,143.53,77.2,103.41,38.6
Tower Type B2 – Double,"Bundling spacer – 2 conductor, 24 cm",AAC 16.3 mm diameter,(0.046+0.291j),3.7664211017202773e-06j,(0.972+0.004j),(10.347+65.54j),(-0+0.001j),(0.972+0.004j),132.0,699.8,129.2,-20.5,688.9,-9.1,61.6,5.53,True,216,636,217.84,81.0,156.2,40.5
Tower Type B2 – Double,"Bundling spacer – 2 conductor, 32 cm",AAC 16.3 mm diameter,(0.046+0.282j),3.8869800139192675e-06j,(0.972+0.005j),(10.347+63.508j),(-0+0.001j),(0.972+0.005j),132.0,699.8,128.7,-19.9,689.5,-9.4,62.3,5.54,True,216,636,222.67,80.7,159.78,40.4
Tower Type B2 – Double,"Bundling spacer – 3 conductor, 23 cm ",AAC 16.3 mm diameter,(0.031+0.255j),4.301683115058902e-06j,(0.972+0.003j),(6.898+57.379j),(-0+0.001j),(0.972+0.003j),132.0,699.8,129.7,-17.8,691.7,-10.4,74.1,3.7,False,216,636,261.47,83.1,186.86,41.6
Tower Type B2 – Double,"Bundling spacer – 3 conductor, 33 cm",AAC 16.3 mm diameter,(0.031+0.24j),4.572714666294702e-06j,(0.972+0.004j),(6.898+53.979j),(-0+0.001j),(0.972+0.004j),132.0,699.8,129.0,-16.8,693.2,-11.1,75.5,3.7,False,216,636,274.09,82.7,196.06,41.4
Tower Type B2 – Double,"Bundling spacer – 4 conductor, 26 cm",AAC 16.3 mm diameter,(0.023+0.227j),4.835612411215029e-06j,(0.972+0.003j),(5.173+51.041j),(-0+0.001j),(0.972+0.003j),132.0,699.8,129.6,-15.8,694.8,-11.8,86.7,2.78,False,216,636,300.39,84.2,214.34,42.1
Tower Type B2 – Double,No bundling – 1 conductor,AAC 21.0 mm diameter,(0.056+0.39j),2.8170357383876282e-06j,(0.972+0.004j),(12.467+87.624j),(-0+0.001j),(0.972+0.004j),132.0,699.8,134.1,-27.0,685.0,-6.8,52.2,6.64,True,299,875,171.4,81.9,122.45,41.0
Tower Type B2 – Double,"Bundling spacer – 2 conductor, 24 cm",AAC 21.0 mm diameter,(0.028+0.283j),3.872191594001406e-06j,(0.972+0.003j),(6.234+63.74j),(-0+0.001j),(0.972+0.003j),132.0,699.8,131.6,-19.6,689.6,-9.4,67.9,3.34,False,299,875,244.89,84.4,174.57,42.2
Tower Type B2 – Double,"Bundling spacer – 2 conductor, 32 cm",AAC 21.0 mm diameter,(0.028+0.274j),3.999731415782102e-06j,(0.972+0.003j),(6.234+61.708j),(-0+0.001j),(0.972+0.003j),132.0,699.8,131.1,-19.1,690.2,-9.7,68.6,3.34,False,299,875,251.17,84.2,179.13,42.1
Tower Type B2 – Double,"Bundling spacer – 3 conductor, 23 cm ",AAC 21.0 mm diameter,(0.019+0.25j),4.393050708387671e-06j,(0.972+0.002j),(4.156+56.181j),(-0+0.001j),(0.972+0.002j),132.0,699.8,131.3,-17.3,692.3,-10.7,83.5,2.23,False,299,875,285.11,85.8,202.87,42.9
Tower Type B2 – Double,"Bundling spacer – 3 conductor, 33 cm",AAC 21.0 mm diameter,(0.019+0.235j),4.6760967169005954e-06j,(0.972+0.002j),(4.156+52.78j),(-0+0.001j),(0.972+0.002j),132.0,699.8,130.6,-16.3,693.9,-11.4,84.9,2.23,False,299,875,300.37,85.5,213.85,42.7
Tower Type B2 – Double,"Bundling spacer – 4 conductor, 26 cm",AAC 21.0 mm diameter,(0.014+0.223j),4.921917141501634e-06j,(0.972+0.002j),(3.117+50.143j),(-0+0.001j),(0.972+0.002j),132.0,699.8,130.8,-15.5,695.5,-12.0,99.2,1.68,False,299,875,322.61,86.4,229.35,43.2
Tower Type B2 – Double,No bundling – 1 conductor,AAC 26.3 mm diameter,(0.036+0.375j),2.9231290351695497e-06j,(0.972+0.003j),(7.949+84.434j),(-0+0.001j),(0.972+0.003j),132.0,699.8,136.1,-25.6,685.5,-7.1,56.7,4.24,True,405,997,191.3,84.6,136.14,42.3
Tower Type B2 – Double,"Bundling spacer – 2 conductor, 24 cm",AAC 26.3 mm diameter,(0.018+0.276j),3.971252417961687e-06j,(0.972+0.002j),(3.974+62.147j),(-0+0.001j),(0.972+0.002j),132.0,699.8,132.7,-19.0,690.1,-9.7,76.9,2.13,False,405,997,263.32,86.3,187.16,43.2
Tower Type B2 – Double,"Bundling spacer – 2 conductor, 32 cm",AAC 26.3 mm diameter,(0.018+0.267j),4.1055144500563375e-06j,(0.972+0.002j),(3.974+60.115j),(-0+0.001j),(0.972+0.002j),132.0,699.8,132.3,-18.4,690.8,-10.1,77.5,2.13,False,405,997,270.68,86.2,192.44,43.1
Tower Type B2 – Double,"Bundling spacer – 3 conductor, 23 cm ",AAC 26.3 mm diameter,(0.012+0.245j),4.477526194262683e-06j,(0.972+0.001j),(2.65+55.119j),(-0+0.001j),(0.972+0.001j),132.0,699.8,132.1,-16.9,692.9,-11.0,97.0,1.42,False,405,997,300.87,87.2,213.6,43.6
Tower Type B2 – Double,"Bundling spacer – 3 conductor, 33 cm",AAC 26.3 mm diameter,(0.012+0.23j),4.771927191903771e-06j,(0.972+0.001j),(2.65+51.719j),(-0+0.001j),(0.972+0.001j),132.0,699.8,131.5,-15.9,694.6,-11.7,98.4,1.42,False,405,997,318.0,87.1,225.84,43.5
Tower Type B2 – Double,"Bundling spacer – 4 conductor, 26 cm",AAC 26.3 mm diameter,(0.009+0.219j),5.001203122149354e-06j,(0.972+0.001j),(1.987+49.347j),(-0+0.001j),(0.972+0.001j),132.0,699.8,131.5,-15.2,696.0,-12.2,117.2,1.07,False,405,997,337.31,87.7,239.34,43.8
Tower Type B2 – Double,No bundling – 1 conductor,AAC 31.5 mm diameter,(0.025+0.364j),3.0141344573676314e-06j,(0.972+0.002j),(5.541+81.881j),(-0+0.001j),(0.972+0.002j),132.0,699.8,136.9,-24.6,685.9,-7.4,62.2,2.95,False,495,1224,204.72,86.1,145.41,43.1
Tower Type B2 – Double,"Bundling spacer – 2 conductor, 24 cm",AAC 31.5 mm diameter,(0.012+0.271j),4.0544060841512455e-06j,(0.972+0.001j),(2.77+60.871j),(-0+0.001j),(0.972+0.001j),132.0,699.8,133.3,-18.6,690.6,-10.0,87.8,1.48,False,495,1224,275.47,87.4,195.49,43.7
Tower Type B2 – Double,"Bundling spacer – 2 conductor, 32 cm",AAC 31.5 mm diameter,(0.012+0.262j),4.194448718848093e-06j,(0.972+0.001j),(2.77+58.839j),(-0+0.001j),(0.972+0.001j),132.0,699.8,132.8,-18.0,691.3,-10.3,88.4,1.48,False,495,1224,283.58,87.3,201.29,43.7
Tower Type B2 – Double,"Bundling spacer – 3 conductor, 23 cm ",AAC 31.5 mm diameter,(0.008+0.241j),4.547632798356005e-06j,(0.972+0.001j),(1.847+54.269j),(-0+0.001j),(0.972+0.001j),132.0,699.8,132.5,-16.6,693.3,-11.2,113.4,0.99,False,495,1224,311.13,88.1,220.62,44.0
Tower Type B2 – Double,"Bundling spacer – 3 conductor, 33 cm",AAC 31.5 mm diameter,(0.008+0.226j),4.851638073011554e-06j,(0.972+0.001j),(1.847+50.868j),(-0+0.001j),(0.972+0.001j),132.0,699.8,131.9,-15.6,695.1,-11.9,114.7,0.99,False,495,1224,329.53,87.9,233.73,44.0
Tower Type B2 – Double,"Bundling spacer – 4 conductor, 26 cm",AAC 31.5 mm diameter,(0.006+0.217j),5.066635213222634e-06j,(0.972+0.001j),(1.385+48.709j),(-0+0.001j),(0.972+0.001j),132.0,699.8,131.8,-14.9,696.5,-12.4,139.0,0.75,False,495,1224,346.82,88.4,245.83,44.2
Tower Type C,No bundling – 1 conductor,AAC 9.0 mm diameter,(0.609+0.428j),2.5623726138854928e-06j,(0.972+0.04j),(135.746+98.153j),(-0+0.001j),(0.972+0.04j),132.0,699.8,71.6,-62.3,682.7,-4.0,40.6,72.18,True,110,308,31.61,35.9,28.87,17.9
Tower Type C,"Bundling spacer – 2 conductor, 24 cm",AAC 9.0 mm diameter,(0.305+0.296j),3.7136339245681814e-06j,(0.972+0.029j),(67.875+67.122j),(-0+0.001j),(0.972+0.029j),132.0,699.8,91.6,-28.1,687.0,-7.5,46.9,36.24,True,110,308,64.15,44.7,54.64,22.3
Tower Type C,"Bundling spacer – 2 conductor, 32 cm",AAC 9.0 mm diameter,(0.305+0.286j),3.830784645977888e-06j,(0.972+0.03j),(67.875+65.111j),(-0+0.001j),(0.972+0.03j),132.0,699.8,90.9,-27.3,687.5,-7.8,47.6,36.26,True,110,308,64.16,43.8,54.95,21.9
Tower Type C,"Bundling spacer – 3 conductor, 23 cm ",AAC 9.0 mm diameter,(0.203+0.253j),4.337003305287532e-06j,(0.972+0.022j),(45.25+57.25j),(-0+0.001j),(0.972+0.022j),132.0,699.8,103.5,-21.0,690.4,-9.4,53.3,24.24,True,110,308,96.17,51.7,77.46,25.8
Tower Type C,"Bundling spacer – 3 conductor, 33 cm",AAC 9.0 mm diameter,(0.203+0.238j),4.612646489574854e-06j,(0.972+0.024j),(45.25+53.871j),(-0+0.001j),(0.972+0.024j),132.0,699.8,102.6,-19.7,691.7,-10.0,54.6,24.27,True,110,308,96.24,50.0,78.23,25.0
Tower Type C,"Bundling spacer – 4 conductor, 26 cm",AAC 9.0 mm diameter,(0.152+0.222j),4.94872487796618e-06j,(0.972+0.019j),(33.938+50.092j),(-0+0.001j),(0.972+0.019j),132.0,699.8,109.5,-17.3,694.0,-11.1,59.6,18.24,True,110,308,127.71,55.9,99.87,27.9
Tower Type C,No bundling – 1 conductor,AAC 16.3 mm diameter,(0.186+0.391j),2.806937020325698e-06j,(0.972+0.013j),(41.386+88.109j),(-0+0.001j),(0.972+0.013j),132.0,699.8,116.0,-31.1,684.5,-6.2,42.2,22.04,True,216,636,98.51,64.8,74.0,32.4
Tower Type C,"Bundling spacer – 2 conductor, 24 cm",AAC 16.3 mm diameter,(0.093+0.277j),3.963904982018061e-06j,(0.972+0.009j),(20.693+62.326j),(-0+0.001j),(0.972+0.009j),132.0,699.8,121.4,-20.4,689.5,-9.3,50.2,11.07,True,216,636,173.32,71.6,127.16,35.8
Tower Type C,"Bundling spacer – 2 conductor, 32 cm",AAC 16.3 mm diameter,(0.093+0.268j),4.0976622956807475e-06j,(0.972+0.01j),(20.693+60.296j),(-0+0.001j),(0.972+0.01j),132.0,699.8,120.9,-19.8,690.1,-9.6,50.9,11.08,True,216,636,175.93,71.1,129.31,35.5
Tower Type C,"Bundling spacer – 3 conductor, 23 cm ",AAC 16.3 mm diameter,(0.062+0.241j),4.561219929670155e-06j,(0.972+0.007j),(13.796+54.14j),(-0+0.001j),(0.972+0.007j),132.0,699.8,124.2,-17.3,692.8,-10.8,58.2,7.41,True,216,636,225.31,75.7,163.55,37.9
Tower Type C,"Bundling spacer – 3 conductor, 33 cm",AAC 16.3 mm diameter,(0.062+0.225j),4.867105587550069e-06j,(0.972+0.008j),(13.796+50.742j),(-0+0.001j),(0.972+0.008j),132.0,699.8,123.5,-16.2,694.6,-11.6,59.5,7.42,True,216,636,233.97,74.8,170.22,37.4
Tower Type C,"Bundling spacer – 4 conductor, 26 cm",AAC 16.3 mm diameter,(0.046+0.212j),5.166050151517751e-06j,(0.972+0.006j),(10.347+47.793j),(-0+0.001j),(0.972+0.006j),132.0,699.8,125.4,-15.1,696.6,-12.4,66.1,5.57,True,216,636,270.4,77.8,195.38,38.9
Tower Type C,No bundling – 1 conductor,AAC 21.0 mm diameter,(0.112+0.375j),2.926068337133677e-06j,(0.972+0.008j),(24.934+84.413j),(-0+0.001j),(0.972+0.008j),132.0,699.8,125.1,-27.6,685.2,-6.8,43.8,13.29,True,299,875,137.22,73.5,99.9,36.8
Tower Type C,"Bundling spacer – 2 conductor, 24 cm",AAC 21.0 mm diameter,(0.056+0.269j),4.081230692578939e-06j,(0.972+0.006j),(12.467+60.494j),(-0+0.001j),(0.972+0.006j),132.0,699.8,126.6,-19.2,690.4,-9.8,53.3,6.68,True,299,875,218.15,78.4,157.33,39.2
Tower Type C,"Bundling spacer – 2 conductor, 32 cm",AAC 21.0 mm diameter,(0.056+0.26j),4.2231649829701965e-06j,(0.972+0.006j),(12.467+58.463j),(-0+0.001j),(0.972+0.006j),132.0,699.8,126.1,-18.5,691.1,-10.1,54.0,6.68,True,299,875,222.98,78.0,160.98,39.0
Tower Type C,"Bundling spacer – 3 conductor, 23 cm ",AAC 21.0 mm diameter,(0.037+0.235j),4.664077031277323e-06j,(0.972+0.004j),(8.311+52.926j),(-0+0.001j),(0.972+0.004j),132.0,699.8,127.8,-16.6,693.7,-11.3,62.9,4.46,True,299,875,267.54,81.1,191.98,40.5
Tower Type C,"Bundling spacer – 3 conductor, 33 cm",AAC 21.0 mm diameter,(0.037+0.22j),4.984398308843734e-06j,(0.972+0.005j),(8.311+49.526j),(-0+0.001j),(0.972+0.005j),132.0,699.8,127.1,-15.5,695.6,-12.0,64.2,4.47,True,299,875,280.85,80.5,201.8,40.2
Tower Type C,"Bundling spacer – 4 conductor, 26 cm",AAC 21.0 mm diameter,(0.028+0.208j),5.264673299753775e-06j,(0.972+0.004j),(6.234+46.885j),(-0+0.001j),(0.972+0.004j),132.0,699.8,128.1,-14.6,697.5,-12.7,72.4,3.36,False,299,875,311.71,82.4,223.16,41.2
Tower Type C,No bundling – 1 conductor,AAC 26.3 mm diameter,(0.071+0.361j),3.0407002874460686e-06j,(0.972+0.006j),(15.897+81.192j),(-0+0.001j),(0.972+0.006j),132.0,699.8,129.9,-25.6,685.8,-7.2,46.1,8.48,True,405,997,168.05,78.9,120.81,39.5
Tower Type C,"Bundling spacer – 2 conductor, 24 cm",AAC 26.3 mm diameter,(0.036+0.262j),4.191427941951168e-06j,(0.972+0.004j),(7.949+58.89j),(-0+0.001j),(0.972+0.004j),132.0,699.8,129.3,-18.4,691.1,-10.1,57.8,4.26,True,405,997,249.57,82.3,178.61,41.2
Tower Type C,"Bundling spacer – 2 conductor, 32 cm",AAC 26.3 mm diameter,(0.036+0.253j),4.341271147404662e-06j,(0.972+0.004j),(7.949+56.858j),(-0+0.001j),(0.972+0.004j),132.0,699.8,128.9,-17.7,691.9,-10.5,58.5,4.26,True,405,997,256.21,82.0,183.47,41.0
Tower Type C,"Bundling spacer – 3 conductor, 23 cm ",AAC 26.3 mm diameter,(0.024+0.231j),4.759410462059674e-06j,(0.972+0.003j),(5.299+51.858j),(-0+0.001j),(0.972+0.003j),132.0,699.8,129.6,-16.1,694.4,-11.6,69.6,2.85,False,405,997,295.51,84.2,210.87,42.1
Tower Type C,"Bundling spacer – 3 conductor, 33 cm",AAC 26.3 mm diameter,(0.024+0.215j),5.093429148383911e-06j,(0.972+0.003j),(5.299+48.458j),(-0+0.001j),(0.972+0.003j),132.0,699.8,129.0,-15.1,696.4,-12.4,71.0,2.85,False,405,997,312.2,83.8,222.97,41.9
Tower Type C,"Bundling spacer – 4 conductor, 26 cm",AAC 26.3 mm diameter,(0.018+0.205j),5.355488411203889e-06j,(0.972+0.002j),(3.974+46.085j),(-0+0.001j),(0.972+0.002j),132.0,699.8,129.5,-14.3,698.2,-13.0,81.4,2.14,False,405,997,338.4,85.1,241.15,42.5
Tower Type C,No bundling – 1 conductor,AAC 31.5 mm diameter,(0.05+0.35j),3.139297057569788e-06j,(0.972+0.004j),(11.082+78.628j),(-0+0.001j),(0.972+0.004j),132.0,699.8,132.3,-24.3,686.2,-7.6,48.8,5.91,True,495,1224,189.14,82.0,135.23,41.0
Tower Type C,"Bundling spacer – 2 conductor, 24 cm",AAC 31.5 mm diameter,(0.025+0.256j),4.284165336836702e-06j,(0.972+0.003j),(5.541+57.61j),(-0+0.001j),(0.972+0.003j),132.0,699.8,130.7,-17.8,691.7,-10.4,63.3,2.97,False,495,1224,269.77,84.5,192.34,42.3
Tower Type C,"Bundling spacer – 2 conductor, 32 cm",AAC 31.5 mm diameter,(0.025+0.247j),4.440836529136301e-06j,(0.972+0.003j),(5.541+55.578j),(-0+0.001j),(0.972+0.003j),132.0,699.8,130.2,-17.2,692.5,-10.8,64.0,2.97,False,495,1224,277.66,84.3,198.05,42.2
Tower Type C,"Bundling spacer – 3 conductor, 23 cm ",AAC 31.5 mm diameter,(0.017+0.227j),4.838700255411803e-06j,(0.972+0.002j),(3.694+51.006j),(-0+0.001j),(0.972+0.002j),132.0,699.8,130.6,-15.7,694.9,-11.8,77.8,1.99,False,495,1224,313.0,85.9,222.72,42.9
Tower Type C,"Bundling spacer – 3 conductor, 33 cm",AAC 31.5 mm diameter,(0.017+0.212j),5.184344991107786e-06j,(0.972+0.002j),(3.694+47.606j),(-0+0.001j),(0.972+0.002j),132.0,699.8,130.0,-14.7,697.1,-12.6,79.2,1.99,False,495,1224,331.91,85.6,236.33,42.8
Tower Type C,"Bundling spacer – 4 conductor, 26 cm",AAC 31.5 mm diameter,(0.012+0.202j),5.430588885394342e-06j,(0.972+0.002j),(2.77+45.446j),(-0+0.001j),(0.972+0.002j),132.0,699.8,130.2,-14.0,698.8,-13.2,92.3,1.5,False,495,1224,354.89,86.5,252.31,43.3
